<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ELEC0447 - HVDC & Grid Reinforcement Quiz</title>
    <!-- Google Fonts -->
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=Fira+Code:wght@400;600&family=Inter:wght@300;400;500;600;700&display=swap" rel="stylesheet">
    
    <!-- KaTeX CSS & JS for crisp LaTeX Math Rendering -->
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.css">
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.js"></script>
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/contrib/auto-render.min.js" onload="renderMath()"></script>

    <style>
        :root {
            --primary: #00843B;         /* ULiège / Trigon Green */
            --primary-dark: #00632b;
            --primary-light: #e8f5e9;
            --accent: #f07f3c;          /* Trigon Orange */
            --accent-light: #fff3e0;
            --bg: #f8fafc;
            --card-bg: #ffffff;
            --text-main: #0f172a;
            --text-muted: #64748b;
            --border: #e2e8f0;
            --success: #16a34a;
            --success-bg: #dcfce7;
            --danger: #dc2626;
            --danger-bg: #fee2e2;
            --shadow-sm: 0 1px 2px 0 rgb(0 0 0 / 0.05);
            --shadow-md: 0 4px 6px -1px rgb(0 0 0 / 0.1), 0 2px 4px -2px rgb(0 0 0 / 0.1);
            --shadow-lg: 0 10px 15px -3px rgb(0 0 0 / 0.1), 0 4px 6px -4px rgb(0 0 0 / 0.1);
            --radius: 12px;
        }

        * {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        body {
            font-family: 'Inter', -apple-system, BlinkMacSystemFont, sans-serif;
            background-color: var(--bg);
            color: var(--text-main);
            line-height: 1.6;
            padding-bottom: 60px;
        }

        /* Header */
        header {
            background: linear-gradient(135deg, #00843B 0%, #005a27 100%);
            color: white;
            padding: 32px 24px;
            box-shadow: var(--shadow-md);
        }

        .header-container {
            max-width: 960px;
            margin: 0 auto;
        }

        .course-tag {
            font-size: 0.85rem;
            text-transform: uppercase;
            letter-spacing: 1px;
            font-weight: 600;
            color: #a7f3d0;
            margin-bottom: 6px;
        }

        h1 {
            font-size: 1.85rem;
            font-weight: 700;
            letter-spacing: -0.5px;
            margin-bottom: 6px;
        }

        .header-desc {
            font-size: 0.95rem;
            color: #d1fae5;
            max-width: 760px;
        }

        /* Main Container */
        .main-container {
            max-width: 960px;
            margin: -20px auto 0;
            padding: 0 20px;
        }

        /* Student Identity Card */
        .identity-card {
            background: var(--card-bg);
            border: 1px solid var(--border);
            border-radius: var(--radius);
            padding: 18px 24px;
            margin-bottom: 20px;
            box-shadow: var(--shadow-sm);
        }

        .identity-header {
            display: flex;
            align-items: center;
            justify-content: space-between;
            margin-bottom: 6px;
        }

        .identity-title {
            font-size: 1.02rem;
            font-weight: 700;
            color: var(--primary-dark);
            display: flex;
            align-items: center;
            gap: 8px;
        }

        .identity-desc {
            font-size: 0.84rem;
            color: var(--text-muted);
            margin-bottom: 12px;
        }

        .identity-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 14px;
        }

        @media (max-width: 600px) {
            .identity-grid { grid-template-columns: 1fr; }
        }

        .form-group label {
            display: block;
            font-size: 0.76rem;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            color: var(--text-muted);
            margin-bottom: 5px;
        }

        .form-input {
            width: 100%;
            background: #ffffff;
            border: 1.5px solid var(--border);
            border-radius: 8px;
            padding: 9px 13px;
            font-size: 0.92rem;
            color: var(--text-main);
            outline: none;
            transition: all 0.2s ease;
        }

        .form-input:focus {
            border-color: var(--primary);
            box-shadow: 0 0 0 3px rgba(0, 132, 59, 0.15);
        }

        /* Controls & Stats Bar */
        .toolbar {
            background: var(--card-bg);
            border-radius: var(--radius);
            padding: 16px 20px;
            display: flex;
            flex-wrap: wrap;
            justify-content: space-between;
            align-items: center;
            gap: 16px;
            box-shadow: var(--shadow-md);
            border: 1px solid var(--border);
            margin-bottom: 24px;
        }

        .stats-group {
            display: flex;
            gap: 20px;
            align-items: center;
        }

        .stat-item {
            display: flex;
            flex-direction: column;
        }

        .stat-label {
            font-size: 0.72rem;
            text-transform: uppercase;
            color: var(--text-muted);
            font-weight: 600;
            letter-spacing: 0.5px;
        }

        .stat-value {
            font-size: 1.25rem;
            font-weight: 700;
            color: var(--primary);
        }

        .progress-bar-container {
            width: 140px;
            height: 8px;
            background: #e2e8f0;
            border-radius: 4px;
            overflow: hidden;
            margin-top: 4px;
        }

        .progress-bar-fill {
            height: 100%;
            background: var(--primary);
            width: 0%;
            transition: width 0.3s ease;
        }

        .filter-group {
            display: flex;
            align-items: center;
            gap: 10px;
        }

        .filter-group label {
            font-size: 0.85rem;
            font-weight: 500;
            color: var(--text-muted);
        }

        .select-filter {
            padding: 8px 12px;
            border-radius: 8px;
            border: 1px solid var(--border);
            font-size: 0.85rem;
            background: white;
            color: var(--text-main);
            outline: none;
            cursor: pointer;
        }

        .view-toggle {
            display: flex;
            background: #f1f5f9;
            padding: 3px;
            border-radius: 8px;
            gap: 2px;
        }

        .view-btn {
            padding: 6px 14px;
            font-size: 0.82rem;
            border: none;
            background: transparent;
            border-radius: 6px;
            font-weight: 600;
            color: var(--text-muted);
            cursor: pointer;
            transition: all 0.2s;
        }

        .view-btn.active {
            background: white;
            color: var(--primary);
            box-shadow: var(--shadow-sm);
        }

        /* Quiz Card */
        .quiz-card {
            background: var(--card-bg);
            border-radius: var(--radius);
            border: 1px solid var(--border);
            box-shadow: var(--shadow-sm);
            padding: 28px;
            margin-bottom: 24px;
            transition: transform 0.2s, box-shadow 0.2s;
        }

        .quiz-card:hover {
            box-shadow: var(--shadow-md);
        }

        .q-meta {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-bottom: 12px;
        }

        .q-badge {
            font-size: 0.75rem;
            font-weight: 700;
            text-transform: uppercase;
            padding: 4px 10px;
            border-radius: 20px;
            background: var(--primary-light);
            color: var(--primary);
            letter-spacing: 0.5px;
        }

        .q-category {
            font-size: 0.8rem;
            color: var(--text-muted);
            font-weight: 500;
        }

        .q-text {
            font-size: 1.12rem;
            font-weight: 600;
            color: var(--text-main);
            margin-bottom: 20px;
            line-height: 1.5;
        }

        /* Options */
        .options-grid {
            display: flex;
            flex-direction: column;
            gap: 12px;
        }

        .option-item {
            display: flex;
            align-items: flex-start;
            gap: 14px;
            padding: 14px 18px;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            background: #ffffff;
            cursor: pointer;
            transition: all 0.2s ease;
            text-align: left;
            width: 100%;
            font-size: 0.95rem;
            line-height: 1.45;
        }

        .option-item:hover:not(.disabled) {
            border-color: var(--primary);
            background: #fcfdfc;
            transform: translateX(4px);
        }

        .opt-letter {
            display: inline-flex;
            align-items: center;
            justify-content: center;
            min-width: 28px;
            height: 28px;
            border-radius: 50%;
            background: #f1f5f9;
            color: #475569;
            font-weight: 700;
            font-size: 0.85rem;
            flex-shrink: 0;
            transition: all 0.2s;
        }

        .opt-text {
            flex-grow: 1;
            padding-top: 2px;
        }

        /* States */
        .option-item.correct {
            border-color: var(--success);
            background: var(--success-bg);
            color: #065f46;
        }
        .option-item.correct .opt-letter {
            background: var(--success);
            color: white;
        }

        .option-item.wrong {
            border-color: var(--danger);
            background: var(--danger-bg);
            color: #991b1b;
        }
        .option-item.wrong .opt-letter {
            background: var(--danger);
            color: white;
        }

        .option-item.disabled {
            cursor: default;
        }

        /* Explanation Box */
        .explanation-box {
            margin-top: 20px;
            padding: 16px 20px;
            border-radius: 10px;
            background: #f8fafc;
            border-left: 4px solid var(--primary);
            display: none;
            animation: fadeIn 0.3s ease;
        }

        .explanation-title {
            font-weight: 700;
            font-size: 0.88rem;
            color: var(--primary-dark);
            margin-bottom: 6px;
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .explanation-content {
            font-size: 0.92rem;
            color: #334155;
            line-height: 1.55;
        }

        @keyframes fadeIn {
            from { opacity: 0; transform: translateY(-6px); }
            to { opacity: 1; transform: translateY(0); }
        }

        /* Step-by-step Navigation */
        .nav-controls {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-top: 24px;
        }

        .nav-btn {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 10px 22px;
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.9rem;
            border: 1px solid var(--border);
            background: white;
            color: var(--text-main);
            cursor: pointer;
            transition: all 0.2s;
        }

        .nav-btn:hover:not(:disabled) {
            background: #f1f5f9;
            border-color: #cbd5e1;
        }

        .nav-btn.primary {
            background: var(--primary);
            color: white;
            border-color: var(--primary);
        }

        .nav-btn.primary:hover:not(:disabled) {
            background: var(--primary-dark);
        }

        .nav-btn.disabled {
            opacity: 0.4;
            cursor: not-allowed;
        }

        /* Result Banner */
        .summary-card {
            background: white;
            border-radius: var(--radius);
            border: 2px solid var(--primary);
            padding: 36px 24px;
            text-align: center;
            box-shadow: var(--shadow-lg);
            margin-bottom: 30px;
            display: none;
        }

        .score-circle {
            width: 100px;
            height: 100px;
            border-radius: 50%;
            background: var(--primary-light);
            color: var(--primary);
            font-size: 2.2rem;
            font-weight: 800;
            display: inline-flex;
            align-items: center;
            justify-content: center;
            margin-bottom: 16px;
        }

        .summary-title {
            font-size: 1.6rem;
            font-weight: 700;
            margin-bottom: 8px;
        }

        .summary-text {
            color: var(--text-muted);
            font-size: 1rem;
            max-width: 500px;
            margin: 0 auto 24px;
        }

        .btn-restart {
            padding: 10px 24px;
            background: var(--primary);
            color: white;
            font-weight: 600;
            border: none;
            border-radius: 8px;
            cursor: pointer;
            transition: background 0.2s;
        }
        .btn-restart:hover {
            background: var(--primary-dark);
        }

        /* Submission Section */
        .submit-section {
            background: #f8fafc;
            border: 1px solid var(--border);
            border-radius: 10px;
            padding: 20px;
            margin: 22px auto 0;
            max-width: 580px;
            text-align: left;
        }

        .submit-section-title {
            font-size: 0.82rem;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            color: var(--primary-dark);
            margin-bottom: 6px;
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .submit-btn-group {
            display: flex;
            gap: 10px;
            flex-wrap: wrap;
            align-items: center;
            margin-top: 10px;
        }

        .btn-submit {
            padding: 10px 20px;
            background: var(--primary);
            color: white;
            border: none;
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.9rem;
            cursor: pointer;
            transition: background 0.2s;
            display: inline-flex;
            align-items: center;
            gap: 6px;
        }

        .btn-submit:hover:not(:disabled) {
            background: var(--primary-dark);
        }

        .btn-submit:disabled {
            opacity: 0.5;
            cursor: not-allowed;
        }

        .btn-download {
            padding: 10px 16px;
            background: white;
            color: var(--text-main);
            border: 1px solid var(--border);
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.88rem;
            cursor: pointer;
            transition: all 0.2s;
            display: inline-flex;
            align-items: center;
            gap: 6px;
        }

        .btn-download:hover {
            background: #f1f5f9;
        }

        .submit-status-msg {
            margin-top: 12px;
            padding: 10px 14px;
            border-radius: 8px;
            font-size: 0.88rem;
            line-height: 1.45;
            display: none;
        }

        .submit-status-success {
            background: var(--success-bg);
            border: 1px solid var(--success);
            color: #065f46;
        }

        .submit-status-error {
            background: var(--danger-bg);
            border: 1px solid var(--danger);
            color: #991b1b;
        }

        .submit-status-loading {
            background: #e0f2fe;
            border: 1px solid #38bdf8;
            color: #0369a1;
        }

        /* Utility */
        .hidden {
            display: none !important;
        }

        @media (max-width: 640px) {
            .toolbar {
                flex-direction: column;
                align-items: stretch;
            }
            .stats-group {
                justify-content: space-between;
            }
            .progress-bar-container {
                width: 100%;
            }
        }
    </style>
</head>
<body>

    <header>
        <div class="header-container">
            <div>
                <div class="course-tag">ELEC0447 • Analysis of Electric Power Systems</div>
                <h1>HVDC &amp; Grid Reinforcement Quiz</h1>
                <p class="header-desc">
                    Interactive practice quiz testing LCC vs VSC HVDC technologies, cable capacitance limits and break-even distance, embedded DC line power flow modeling, duck curve ramping, and N-1 security reinforcement.
                </p>
            </div>
        </div>
    </header>

    <div class="main-container">
        <!-- Participant Identity Card -->
        <div class="identity-card" id="identity-box">
            <div class="identity-header">
                <div class="identity-title">
                    <span>👤 Student Identification</span>
                </div>
            </div>
            <p class="identity-desc">
                Enter your details to register your quiz score in the instructor's grade sheet upon completion.
            </p>
            <div class="identity-grid">
                <div class="form-group">
                    <label for="student-name">Full Name (Nom &amp; Prénom)</label>
                    <input type="text" id="student-name" class="form-input" placeholder="e.g. Marie Curie">
                </div>
                <div class="form-group">
                    <label for="student-email">ULiège Email or Student ID</label>
                    <input type="text" id="student-email" class="form-input" placeholder="e.g. mcurie@student.uliege.be">
                </div>
            </div>
        </div>

        <!-- Toolbar -->
        <div class="toolbar">
            <div class="stats-group">
                <div class="stat-item">
                    <span class="stat-label">Score</span>
                    <span class="stat-value" id="score-display">0 / 0</span>
                </div>
                <div class="stat-item">
                    <span class="stat-label">Progress</span>
                    <span class="stat-value" id="progress-text">0%</span>
                    <div class="progress-bar-container">
                        <div class="progress-bar-fill" id="progress-fill"></div>
                    </div>
                </div>
            </div>

            <div class="filter-group">
                <label for="topic-select">Topic:</label>
                <select id="topic-select" class="select-filter">
                    <option value="all">All Topics (5 questions)</option>
                    <option value="LCC vs VSC HVDC Technologies">LCC vs VSC Technologies</option>
                    <option value="Cable Physics & Break-Even Distance">Cable Physics & Break-Even</option>
                    <option value="HVDC in Steady-State Power Flow">HVDC in Power Flow</option>
                    <option value="Duck Curve & N-1 Grid Reinforcement">Duck Curve & N-1 Reinforcement</option>
                </select>
            </div>

            <div class="view-toggle">
                <button class="view-btn active" id="btn-view-step" onclick="setViewMode('step')">Step-by-step</button>
                <button class="view-btn" id="btn-view-all" onclick="setViewMode('all')">All Questions</button>
            </div>
        </div>

        <!-- Summary Card (shown at end of step mode) -->
        <div id="summary-card" class="summary-card">
            <div class="score-circle" id="summary-percent">100%</div>
            <h2 class="summary-title" id="summary-headline">Excellent Work!</h2>
            <p class="summary-text" id="summary-detail">You answered 12 out of 12 questions correctly.</p>

            <!-- Submission Section in Summary -->
            <div class="submit-section" id="submit-section">
                <div class="submit-section-title">
                    <span>📤 Register &amp; Submit Results to Instructor</span>
                </div>
                <p style="font-size: 0.85rem; color: var(--text-muted); margin-bottom: 8px;">
                    Send your verified results directly to the course Google Sheet or export a JSON summary.
                </p>
                <div class="submit-btn-group">
                    <button class="btn-submit" id="btn-submit-results" onclick="submitResultsToGoogle('submit-status')">
                        🚀 Submit Answers
                    </button>
                    <button class="btn-download" id="btn-download-results" onclick="downloadResultsJSON()">
                        💾 Download Summary (JSON)
                    </button>
                </div>
                <div id="submit-status" class="submit-status-msg"></div>
            </div>

            <div style="margin-top: 24px;">
                <button class="btn-restart" onclick="restartQuiz()">Restart Quiz</button>
            </div>
        </div>

        <!-- Questions Container -->
        <div id="quiz-container"></div>

        <!-- Bottom Submission Card for All-Questions View -->
        <div id="all-view-submit-card" class="identity-card" style="display: none; margin-top: 24px; text-align: center;">
            <h3 style="font-size: 1.15rem; color: var(--text-main); margin-bottom: 6px;">Finished Answering?</h3>
            <p style="font-size: 0.88rem; color: var(--text-muted); margin-bottom: 12px;">
                Submit your quiz answers to the instructor's spreadsheet or download your results report.
            </p>
            <div class="submit-btn-group" style="justify-content: center;">
                <button class="btn-submit" id="btn-submit-all-view" onclick="submitResultsToGoogle('submit-status-all')">
                    🚀 Submit Answers to Instructor
                </button>
                <button class="btn-download" onclick="downloadResultsJSON()">
                    💾 Download Summary (JSON)
                </button>
                <button class="btn-restart" onclick="restartQuiz()" style="padding: 10px 18px; font-size: 0.88rem;">
                    Restart Quiz
                </button>
            </div>
            <div id="submit-status-all" class="submit-status-msg" style="max-width: 580px; margin: 12px auto 0;"></div>
        </div>

        <!-- Step Navigation Controls -->
        <div id="step-nav" class="nav-controls">
            <button class="nav-btn" id="btn-prev" onclick="changeQuestion(-1)" disabled>&larr; Previous</button>
            <span style="font-size: 0.9rem; font-weight: 600; color: var(--text-muted);" id="q-counter-text">Question 1 of 5</span>
            <button class="nav-btn primary" id="btn-next" onclick="changeQuestion(1)">Next &rarr;</button>
        </div>
    </div>

    <script>
        // =========================================================================
        // Instructor Configuration: Unified Google Apps Script Webhook
        // =========================================================================
        // Paste your deployed Google Apps Script Web App URL below (see Lectures/google_apps_script.js):
        const GOOGLE_SCRIPT_URL = "https://script.google.com/macros/s/AKfycbz8je0JsdjMqN8JmkE6Qi-jw1w8c4ILChxpRkUkYDlCvX-MuJxwgGzdyXw0kMF1pdWaiQ/exec"; 

        const QUIZ_CONFIG = {
            course: "ELEC0447",
            quiz_id: "hvdc_transmission",
            quiz_title: "HVDC & Grid Reinforcement"
        };

        const questions = [
  {
    "id": "Q01",
    "title": "Q01: Line-Commutated (LCC) vs Voltage Source (VSC) Converters",
    "category": "LCC vs VSC HVDC Technologies",
    "question": "What is a major operational advantage of Voltage Source Converter (VSC-HVDC) technology based on IGBTs over conventional Line-Commutated Converter (LCC-HVDC) technology based on thyristors?",
    "options": [
      "VSC-HVDC uses self-commutating IGBTs with high-frequency switching, providing decoupled four-quadrant $(P, Q)$ control without requiring an external AC commutating voltage or bulky reactive filter banks.",
      "LCC-HVDC uses line-commutated thyristors that synthesize sinusoidal AC voltages from zero, enabling seamless black-start of passive islanded networks without auxiliary diesel generators.",
      "VSC-HVDC is restricted to low-voltage DC microgrids ($V_{\\text{dc}} < 1.5\\text{ kV}$), whereas LCC-HVDC is the only technology capable of transmitting power through underground cross-linked polyethylene cables.",
      "LCC-HVDC produces zero harmonic distortion on AC busbars, eliminating the need for AC harmonic filters, whereas VSC-HVDC requires massive 50 Hz series resonant blocking circuits."
    ],
    "correct": 0,
    "explanation": "LCC-HVDC uses line-commutated thyristors that require a strong AC voltage source to turn off (commutation). LCCs always consume reactive power ($Q \\approx 0.5\\text{--}0.6 P$) and risk commutation failure if AC voltage sags. In contrast, VSC-HVDC uses self-commutating switches (IGBTs) with Pulse-Width Modulation (PWM) or Modular Multilevel Converters (MMC). VSC can synthesize an AC voltage waveform independently, providing decoupled four-quadrant $(P, Q)$ control, voltage support to weak AC networks, and black-start capability.",
    "distractor_feedbacks": [
      "Correct! VSC-HVDC allows independent four-quadrant active and reactive power control without requiring an external AC commutating voltage, enabling weak grid and black-start operation.",
      "Incorrect. LCC converters cannot black-start a dead grid because thyristors require an existing AC commutating voltage to turn off; black-start is a distinctive capability of VSC.",
      "Incorrect. VSC-HVDC operates at extra-high voltages (e.g. $\\pm 525\\text{ kV}$, several gigawatts) and is the preferred technology for extruded XLPE cables.",
      "Incorrect. LCC produces severe low-order harmonics (11th, 13th, etc.) requiring massive filter/capacitor banks, whereas multilevel VSCs (MMC) produce near-perfect sinusoidal voltages."
    ]
  },
  {
    "id": "Q02",
    "title": "Q02: Cable Capacitance and HVDC Break-Even Distance",
    "category": "Cable Physics & Break-Even Distance",
    "question": "Why is HVDC technology practically mandatory for long subsea cable connections (e.g. $> 50\\text{--}80\\text{ km}$) connecting offshore wind farms to the mainland, whereas HVAC cables become infeasible?",
    "options": [
      "AC cables experience intense skin effect that forces current to the center of the conductor, whereas DC current flows exclusively along the outer sheath, reducing effective electrical resistance.",
      "High hydrostatic pressure in subsea environments compresses AC dielectric insulation, shifting grid frequency from 50 Hz to 60 Hz over distances exceeding 50 kilometers.",
      "Insulated cables exhibit high shunt capacitance ($C_{\\text{cable}} \\gg C_{\\text{line}}$), drawing continuous AC charging current ($I_c = \\omega C V$) that thermally saturates long cables; in DC, $d V/dt = 0$, so steady-state charging current is zero.",
      "DC transmission eliminates ohmic resistive losses ($I^2 R = 0$) along the entire conductor, enabling 100% transmission efficiency across thousands of kilometers of subsea links."
    ],
    "correct": 2,
    "explanation": "Insulated underground and subsea cables have small conductor-to-sheath spacing and high dielectric permittivity, resulting in shunt capacitance $20\\text{ to }40$ times higher than overhead lines. Under alternating voltage, this capacitance draws continuous charging current $I_c = \\omega C V$ along the entire length. For subsea AC cables beyond $50\\text{--}80\\text{ km}$, the charging current consumes $100\\%$ of the cable's thermal ampacity ($I_c \\ge I_{\\max}$), so no active power can be delivered unless intermediate reactive compensation is added (impossible offshore). In DC, $d V/dt = 0$, so steady-state charging current is zero.",
    "distractor_feedbacks": [
      "Incorrect. Skin effect forces AC current to the outer surface (not center), and direct current distributes uniformly across the conductor cross-section.",
      "Incorrect. Water pressure has zero influence on electromagnetic frequency; frequency is governed by the rotational speed of synchronized generators.",
      "Correct! AC cable capacitance draws continuous charging current ($I_c = \\omega C V$) that thermally saturates long cables; DC has zero steady-state capacitive charging current.",
      "Incorrect. Direct current does incur resistive ohmic losses ($I^2 R$); superconductors eliminate resistance, but conventional copper/aluminum DC cables have finite resistance."
    ]
  },
  {
    "id": "Q03",
    "title": "Q03: Modeling Embedded VSC-HVDC in Steady-State AC Power Flow",
    "category": "HVDC in Steady-State Power Flow",
    "question": "When integrating an embedded point-to-point VSC-HVDC transmission link into an AC power flow simulation, how are the sending (rectifier) and receiving (inverter) converter stations mathematically represented in the network equations?",
    "options": [
      "As an equivalent AC $\\pi$-model transmission line whose series reactance $X_{\\text{line}}$ and shunt susceptance $B_{\\text{line}}$ are dynamically adjusted to zero by the Newton-Raphson solver.",
      "As coupled injection buses where scheduled active power is extracted at the sending bus and injected at the receiving bus (minus converter losses), while each terminal independently provides AC voltage control within $(P, Q)$ capability limits.",
      "As two infinite slack buses that fix voltage angles to $\\theta_{\\text{from}} = 0^\\circ$ and $\\theta_{\\text{to}} = 90^\\circ$, absorbing unlimited active and reactive imbalances to guarantee solver convergence.",
      "As ideal DC current sources that force the entire interconnected AC network to convert from sinusoidal alternating voltages to constant unipolar direct-current potentials."
    ],
    "correct": 1,
    "explanation": "In steady-state power flow, a point-to-point VSC-HVDC link is modeled as two coupled converter terminals: the sending terminal acts as a load extracting active power $P_{\\text{mw}}$ and regulating voltage $V_{m,\\text{from}}$, while the receiving terminal acts as a generator injecting $(1 - \\text{loss}) P_{\\text{mw}}$ and regulating voltage $V_{m,\\text{to}}$. Each terminal behaves as an independent voltage-controlling (PV) source within its converter $(P, Q)$ capability limits. The internal DC physics (DC voltage and current) is decoupled from the AC power flow equations.",
    "distractor_feedbacks": [
      "Incorrect. DC lines cannot be represented as zero-reactance AC lines; that would produce an ill-conditioned singular admittance matrix with division by zero ($1/X \\to \\infty$).",
      "Correct! In power flow, embedded DC lines model controlled active power transfer with losses, while each terminal independently provides voltage control within reactive limits.",
      "Incorrect. Converter terminals have finite capacity and specified active power setpoints; they are not infinite slack buses.",
      "Incorrect. Embedded VSC-HVDC links interface with AC grids through converter transformers; the surrounding network remains AC."
    ]
  },
  {
    "id": "Q04",
    "title": "Q04: Transmission System Flexibility and the 'Duck Curve'",
    "category": "Duck Curve & N-1 Grid Reinforcement",
    "question": "In a modern transmission grid with massive distributed and utility-scale solar PV generation, what specific transmission system challenge characterizes the late afternoon / evening period (hours 17\u201320) of the daily 'duck curve'?",
    "options": [
      "Solar inverters back-feed immense reactive power into high-voltage lines, causing Ferranti voltage surges that exceed statutory equipment insulation ratings ($V > 1.30\\text{ pu}$).",
      "The sudden drop in ambient temperature increases transmission line resistance ($R \\propto T^2$), cutting corridor active power transfer capabilities in half right before nighttime.",
      "Grid-scale solar plants disconnect simultaneously due to loss of grid synchronization, collapsing system inertia to zero and permanently reversing European grid frequency.",
      "Rapid solar generation decline coincides with rising evening peak demand, producing steep upward net-load ramp rates ($dP_{\\text{net}}/dt$) that subject transmission corridors to maximum thermal stress and depressed voltages."
    ],
    "correct": 3,
    "explanation": "The 'duck curve' reflects net demand ($D_{\\text{net}} = D_{\\text{gross}} - P_{\\text{solar}} - P_{\\text{wind}}$). At midday, high solar output suppresses net demand and relieves transmission corridors. As sunset approaches, solar drops to zero in 2\u20133 hours exactly when consumer demand reaches its daily evening peak. This produces an extreme positive ramping requirement ($d P_{\\text{net}} / dt$). Remote conventional and hydro units must ramp up rapidly, reversing power flows and subjecting north-to-south transmission corridors to maximum thermal stress and depressed voltages.",
    "distractor_feedbacks": [
      "Incorrect. Solar inverters shut down as solar irradiance drops to zero at dusk; the problem is depressed voltage under heavy load rather than overvoltages.",
      "Incorrect. Conductor resistance decreases with cooler ambient temperatures ($R = R_0[1 + \\alpha(T - T_0)]$), which slightly increases line thermal capacity rather than cutting it.",
      "Incorrect. Solar plants disconnect cleanly as sunlight fades; inertia is provided by spinning conventional/hydro units and synchronous condensers, and frequency does not reverse.",
      "Correct! The collapse of solar generation combined with the evening demand peak produces steep upward ramping and heavy transmission corridor loading."
    ]
  },
  {
    "id": "Q05",
    "title": "Q05: $N-1$ Contingency Screening and Controllable Transmission Devices",
    "category": "Duck Curve & N-1 Grid Reinforcement",
    "question": "During an automated $N-1$ contingency screening of a meshed transmission grid, an unexpected branch outage overloads an adjacent corridor. Why can an embedded VSC-HVDC link or a Phase-Shifting Transformer (PST) resolve this bottleneck more effectively than adding a conventional parallel AC line?",
    "options": [
      "Power flow on conventional AC lines is governed passively by Kirchhoff's laws and branch reactances ($P_{ij} \\approx \\Delta\\theta_{ij}/X_{ij}$), whereas VSC-HVDC links and PSTs provide active dispatch control, dynamically redirecting power away from congested bottlenecks.",
      "Conventional parallel AC lines always double total system active power losses ($\\Delta P_{\\text{loss}} \\propto 2 I^2 R$), whereas VSC-HVDC links and PSTs operate with negative internal resistance that recovers lost energy.",
      "Adding parallel AC lines violates European ENTSO-E grid codes by reducing the electrical distance between substations below the minimum statutory threshold of 10 kilometers.",
      "Embedded VSC-HVDC links and PSTs completely eliminate physical short-circuit currents on all surrounding transmission lines, preventing post-contingency fault propagation."
    ],
    "correct": 0,
    "explanation": "In an AC meshed network, power flow splits inversely proportional to branch series reactances ($P_{ij} \\approx \\frac{\\theta_i - \\theta_j}{X_{ij}}$). Adding a conventional parallel AC line can inadvertently attract even more flow through an already constrained path. In contrast, controllable devices break this passive impedance dependence: a Phase-Shifting Transformer (PST) injects a series quadrature voltage that alters the effective phase angle, while a VSC-HVDC link directly enforces a scheduled active power setpoint $P_{\\text{flow}}$. This allows system operators to dynamically redirect power flows away from overloaded corridors during $N-1$ contingencies.",
    "distractor_feedbacks": [
      "Correct! VSC-HVDC links and PSTs give operators direct active power flow control, allowing power to be routed around congested bottlenecks during contingencies.",
      "Incorrect. All physical transmission devices have positive resistive losses; converters introduce ~1% losses per station, and parallel lines generally reduce total resistance ($R/2$).",
      "Incorrect. Building parallel circuits on the same right-of-way or separate towers is standard utility practice; no code prohibits parallel AC circuits.",
      "Incorrect. VSC links can limit their own fault current contribution, but they cannot eliminate physical short circuits on surrounding AC transmission lines."
    ]
  }
];


        let currentIdx = 0;
        let viewMode = 'step'; // 'step' or 'all'
        let userAnswers = {}; // { qIndex: selectedOptionIndex }
        let score = 0;
        let filteredIndices = questions.map((_, i) => i);

        function initQuiz() {
            initStudentIdentity();
            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function initStudentIdentity() {
            const nameInput = document.getElementById('student-name');
            const emailInput = document.getElementById('student-email');
            if (!nameInput || !emailInput) return;

            const savedName = localStorage.getItem('elec0447_student_name');
            const savedEmail = localStorage.getItem('elec0447_student_email');
            if (savedName) nameInput.value = savedName;
            if (savedEmail) emailInput.value = savedEmail;

            nameInput.addEventListener('input', (e) => {
                localStorage.setItem('elec0447_student_name', e.target.value.trim());
            });
            emailInput.addEventListener('input', (e) => {
                localStorage.setItem('elec0447_student_email', e.target.value.trim());
            });
        }

        function setViewMode(mode) {
            viewMode = mode;
            document.getElementById('btn-view-step').classList.toggle('active', mode === 'step');
            document.getElementById('btn-view-all').classList.toggle('active', mode === 'all');
            document.getElementById('step-nav').style.display = (mode === 'step') ? 'flex' : 'none';
            document.getElementById('summary-card').style.display = 'none';

            const allSubmitCard = document.getElementById('all-view-submit-card');
            if (allSubmitCard) {
                allSubmitCard.style.display = (mode === 'all') ? 'block' : 'none';
            }

            renderQuestions();
            updateNavigation();
        }

        document.getElementById('topic-select').addEventListener('change', (e) => {
            const cat = e.target.value;
            if (cat === 'all') {
                filteredIndices = questions.map((_, i) => i);
            } else {
                filteredIndices = [];
                questions.forEach((q, i) => {
                    if (q.category === cat) filteredIndices.push(i);
                });
            }
            currentIdx = 0;
            renderQuestions();
            updateNavigation();
            updateStats();
        });

        function renderQuestions() {
            const container = document.getElementById('quiz-container');
            container.innerHTML = '';

            if (filteredIndices.length === 0) {
                container.innerHTML = '<div class="quiz-card"><p>No questions found in this category.</p></div>';
                return;
            }

            const indicesToRender = (viewMode === 'step') 
                ? [filteredIndices[currentIdx]] 
                : filteredIndices;

            indicesToRender.forEach((qIdx) => {
                if (qIdx === undefined) return;
                const q = questions[qIdx];
                const answered = userAnswers.hasOwnProperty(qIdx);
                const selectedOpt = userAnswers[qIdx];

                const card = document.createElement('div');
                card.className = 'quiz-card';
                card.id = `card-${qIdx}`;

                const letters = ['A', 'B', 'C', 'D'];
                let optionsHtml = '';
                q.options.forEach((opt, oIdx) => {
                    let optClass = 'option-item';
                    if (answered) {
                        optClass += ' disabled';
                        if (oIdx === q.correct) {
                            optClass += ' correct';
                        } else if (oIdx === selectedOpt) {
                            optClass += ' wrong';
                        }
                    }

                    optionsHtml += `
                        <div class="${optClass}" onclick="handleSelect(${qIdx}, ${oIdx})">
                            <span class="opt-letter">${letters[oIdx]}</span>
                            <span class="opt-text">${opt}</span>
                        </div>
                    `;
                });

                const explanationStyle = answered ? 'display: block;' : 'display: none;';

                card.innerHTML = `
                    <div class="q-meta">
                        <span class="q-badge">${q.id}</span>
                        <span class="q-category">${q.category}</span>
                    </div>
                    <div class="q-text">${q.question}</div>
                    <div class="options-grid">
                        ${optionsHtml}
                    </div>
                    <div class="explanation-box" id="exp-${qIdx}" style="${explanationStyle}">
                        <div class="explanation-title">
                            <span>Pedagogical Analysis &amp; Reference</span>
                        </div>
                        <div class="explanation-content">
                            ${q.explanation}
                        </div>
                    </div>
                `;

                container.appendChild(card);
            });

            renderMath();
        }

        function handleSelect(qIdx, optIdx) {
            if (userAnswers.hasOwnProperty(qIdx)) return; // already answered

            userAnswers[qIdx] = optIdx;
            const q = questions[qIdx];
            if (optIdx === q.correct) {
                score++;
            }

            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function updateStats() {
            const answeredCount = Object.keys(userAnswers).length;
            const total = questions.length;
            const pct = Math.round((answeredCount / total) * 100);

            document.getElementById('score-display').textContent = `${score} / ${answeredCount}`;
            document.getElementById('progress-text').textContent = `${pct}%`;
            document.getElementById('progress-fill').style.width = `${pct}%`;
        }

        function changeQuestion(delta) {
            const newIdx = currentIdx + delta;
            if (newIdx >= 0 && newIdx < filteredIndices.length) {
                currentIdx = newIdx;
                renderQuestions();
                updateNavigation();
            } else if (newIdx >= filteredIndices.length && viewMode === 'step') {
                showSummary();
            }
        }

        function updateNavigation() {
            if (viewMode !== 'step') return;
            const total = filteredIndices.length;
            document.getElementById('btn-prev').disabled = (currentIdx === 0);
            
            const btnNext = document.getElementById('btn-next');
            if (currentIdx === total - 1) {
                btnNext.innerHTML = 'Finish &rarr;';
            } else {
                btnNext.innerHTML = 'Next &rarr;';
            }
            
            document.getElementById('q-counter-text').textContent = `Question ${currentIdx + 1} of ${total}`;
        }

        function showSummary() {
            document.getElementById('quiz-container').innerHTML = '';
            document.getElementById('step-nav').style.display = 'none';
            const card = document.getElementById('summary-card');
            card.style.display = 'block';

            const total = questions.length;
            const pct = Math.round((score / total) * 100);
            document.getElementById('summary-percent').textContent = `${pct}%`;
            document.getElementById('summary-detail').textContent = `You correctly answered ${score} out of ${total} questions.`;

            const headline = document.getElementById('summary-headline');
            if (pct >= 85) headline.textContent = "Outstanding Mastery!";
            else if (pct >= 60) headline.textContent = "Solid Understanding!";
            else headline.textContent = "Review Recommended";

            const statusEl = document.getElementById('submit-status');
            if (statusEl) statusEl.style.display = 'none';
        }

        function restartQuiz() {
            userAnswers = {};
            score = 0;
            currentIdx = 0;
            document.getElementById('summary-card').style.display = 'none';
            if (viewMode === 'step') {
                document.getElementById('step-nav').style.display = 'flex';
            }
            const statusEl1 = document.getElementById('submit-status');
            if (statusEl1) statusEl1.style.display = 'none';
            const statusEl2 = document.getElementById('submit-status-all');
            if (statusEl2) statusEl2.style.display = 'none';

            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function buildResultsPayload() {
            const name = (document.getElementById('student-name')?.value || "").trim();
            const email = (document.getElementById('student-email')?.value || "").trim();
            const total = questions.length;
            const answeredCount = Object.keys(userAnswers).length;
            const pct = total > 0 ? Math.round((score / total) * 100) : 0;

            const detailedAnswers = questions.map((q, idx) => {
                const userSel = userAnswers[idx];
                const hasAnswered = userAnswers.hasOwnProperty(idx);
                return {
                    id: q.id,
                    question_index: idx + 1,
                    category: q.category,
                    question: q.question,
                    has_answered: hasAnswered,
                    selected_index: hasAnswered ? userSel : null,
                    selected_text: hasAnswered ? q.options[userSel] : "Not answered",
                    correct_index: q.correct,
                    correct_text: q.options[q.correct],
                    is_correct: hasAnswered ? (userSel === q.correct) : false
                };
            });

            return {
                timestamp: new Date().toISOString(),
                course: QUIZ_CONFIG.course,
                quiz_id: QUIZ_CONFIG.quiz_id,
                quiz_title: QUIZ_CONFIG.quiz_title,
                name: name || "Anonymous",
                email: email || "N/A",
                score: score,
                total: total,
                answered: answeredCount,
                percentage: pct,
                answers: detailedAnswers
            };
        }

        async function submitResultsToGoogle(statusElementId = "submit-status") {
            const statusEl = document.getElementById(statusElementId);
            const name = (document.getElementById("student-name")?.value || "").trim();
            const btnSubmit = document.getElementById(statusElementId === 'submit-status' ? 'btn-submit-results' : 'btn-submit-all-view');

            if (!name) {
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.style.display = "block";
                    statusEl.textContent = "⚠️ Please enter your Full Name in the Student Identification box before submitting.";
                }
                document.getElementById("student-name")?.focus();
                return;
            }

            if (!GOOGLE_SCRIPT_URL || GOOGLE_SCRIPT_URL.trim() === "") {
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.style.display = "block";
                    statusEl.innerHTML = "⚠️ <strong>Google Script Webhook URL not configured yet.</strong><br>The instructor can paste the Web App URL into <code>GOOGLE_SCRIPT_URL</code> in this file, or you can click <strong>'Download Summary (JSON)'</strong> to save your results.";
                }
                return;
            }

            const payload = buildResultsPayload();

            if (btnSubmit) btnSubmit.disabled = true;
            if (statusEl) {
                statusEl.className = "submit-status-msg submit-status-loading";
                statusEl.style.display = "block";
                statusEl.textContent = "⏳ Submitting answers to instructor...";
            }

            try {
                await fetch(GOOGLE_SCRIPT_URL, {
                    method: "POST",
                    mode: "no-cors",
                    headers: {
                        "Content-Type": "application/json"
                    },
                    body: JSON.stringify(payload)
                });

                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-success";
                    statusEl.innerHTML = "✅ <strong>Results successfully registered!</strong> Thank you for participating.";
                }
            } catch (err) {
                console.error("Submission error:", err);
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.innerHTML = "❌ Could not send results directly. Please click <strong>'Download Summary (JSON)'</strong> to save your results file.";
                }
            } finally {
                if (btnSubmit) btnSubmit.disabled = false;
            }
        }

        function downloadResultsJSON() {
            const payload = buildResultsPayload();
            const safeName = (payload.name || "student").replace(/[^a-z0-9_-]/gi, "_");
            const blob = new Blob([JSON.stringify(payload, null, 2)], { type: "application/json" });
            const url = URL.createObjectURL(blob);
            const a = document.createElement("a");
            a.href = url;
            a.download = `ELEC0447_${QUIZ_CONFIG.quiz_id}_${safeName}.json`;
            document.body.appendChild(a);
            a.click();
            document.body.removeChild(a);
            URL.revokeObjectURL(url);
        }

        function renderMath() {
            const target = document.getElementById('quiz-container') || document.body;
            if (typeof renderMathInElement === 'function') {
                renderMathInElement(target, {
                    delimiters: [
                        { left: '$$', right: '$$', display: true },
                        { left: '\\[', right: '\\]', display: true },
                        { left: '\\(', right: '\\)', display: false },
                        { left: '$', right: '$', display: false }
                    ],
                    throwOnError: false
                });
            } else {
                setTimeout(renderMath, 60);
            }
        }

        window.addEventListener('DOMContentLoaded', initQuiz);
    </script>
</body>
</html>
