%--------------------------------------
% Create title frame
\titleframe

%--------------------------------------



% Table of contents

\begin{frame}{Overview}
  \setbeamertemplate{section in toc}[sections numbered]
  \tableofcontents[hideallsubsections]
\end{frame}




\begin{frame} {Objectives of this lecture}
\begin{itemize}
\item A few words about the organization
\item Show the overall structure of an electric power system
\item Highlight a few important features of power system operation
\item Illustrate those on the Belgian and European systems
\item Present some orders of magnitude it is important to have in mind
\item Introduce some terminology
\end{itemize}
\vfill
\small{Adapted from ELEC0014 introduction by Thierry Van Cutsem.}
\end{frame}

\section{Course organization}


\begin{frame}
{Course organization}
\begin{itemize}
\item Theory lectures (maximum 2 hours)
\item Practice sessions (remainder of the session)
\item Project 1:
\begin{itemize}
\item Model a simple distribution system in PandaPower and make some simple analyses.
\item \alert{Individual assessment → bring your laptop}
\end{itemize}
\item Project 2:
\begin{itemize}
\item Analyze a system using power flow analyses (power flow solver provided)
\item \alert{Individual assessment → bring your laptop}
\end{itemize}
\item Oral exam in January
\begin{itemize}
\item Theory (list of questions available) and one exercise
\end{itemize}
\end{itemize}
\end{frame}

\begin{frame}{ELEC0447 Course Roadmap: From Physics to Grid Analysis}
\begin{columns}
\column{0.48\textwidth}
\textbf{Part I: Component Modeling}
\begin{itemize}\small
  \item \textbf{L1--2}: Sinusoidal Steady-State \& 3-Phase Systems
  \item \textbf{L3}: Transmission Line $\pi$-Model
  \item \textbf{L4}: Power Transformers \& Tap Changers
  \item \textbf{L5}: Synchronous Generator \& Limits
\end{itemize}
\medskip
\textbf{Part II: Power Flow Analysis}
\begin{itemize}\small
  \item \textbf{L3--4}: Non-linear Power Flow (Newton--Raphson)
  \item \textbf{L6}: HVDC Links \& VSC Converter Control
  \item \textbf{Projects 1 \& 2}: Real-world grid modeling with \textbf{PandaPower}
\end{itemize}

\column{0.48\textwidth}
\textbf{Part III: Operation, Control \& Stability}
\begin{itemize}\small
  \item \textbf{L8}: Frequency Control \& Grid Inertia
  \item \textbf{L9}: Voltage Stability \& Reactive Power
  \item \textbf{L10}: Transient (Rotor Angle) Stability
  \item \textbf{L11}: Dispatch Center Visit / Operations
\end{itemize}
\medskip
\begin{tcolorbox}[colback=green!5!white,colframe=green!50!black,title=\small Unifying Goal of this Course]
\scriptsize
Every physical component modeled in Part~I directly yields the non-linear algebraic and differential equations you will solve to analyze the real power grid!
\end{tcolorbox}
\end{columns}
\end{frame}

\begin{frame}
{The teaching team}
\begin{itemize}
\item Bertrand Cornélusse: main contact
\item Francesco Moglia: exercise sessions + project related questions
\end{itemize}
\end{frame}

\begin{frame}{References}
Main reference book:
\begin{itemize}
\item Mohan, Ned. Electric power systems: a first course. John Wiley \& Sons, 2012.
\end{itemize}
Other references:
\begin{itemize}
\item Course notes of ELEC0014 by Pr. Thierry Van Cutsem. (In French)
\item Weedy, Birron Mathew, et al. Electric power systems. John Wiley \& Sons, 2012.
\end{itemize}
\end{frame}

\section[Components and structure of an electrical power and energy system]{Components and structure of an electrical PES}

\begin{frame}
{A large scale system}
In modern society, electricity has become a “commodity”:
\begin{center}
\emph{“Commodity: marketable good or service whose instances are treated by the market as equivalent with no regard to who produced them”}
\end{center}
But “Behind the power outlet” there is a complex industrial process!
Electric energy systems are the largest systems ever built by man:
\begin{center}
\url{https://openinframap.org/}
\end{center}
\end{frame}

\begin{frame}
{Transmission and distribution infrastructure: lines, cables, transformers}
\begin{columns}
\column{0.45\textwidth}
\begin{figure}
\centering
\includegraphics[width=\linewidth]{images/hq_securite_1-filsdangereux-en1-reconnaitrelesfils_img4-en.jpg}
\caption*{\href{https://www.hydroquebec.com/safety/transmission-lines/understand-transmission-lines.html}{\underline{Source: Hydro-Québec}}}
\end{figure}
\column{0.45\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.9\linewidth]{images/What_Specifically_is_a_Power_Transformer.jpeg}
\caption*{\href{https://www.bbntimes.com/society/common-reasons-for-use-power-transformers-in-residential-areas}{\underline{Source}}}
\end{figure}
\end{columns}
\end{frame}

\begin{frame}
{Generation: centralized power plants to distributed energy resources}
\begin{columns}
\column{0.5\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.9\linewidth]{images/Tihange_Nuclear_Power_Station.jpg}
\caption*{\small{Source: Wikipedia}}
\end{figure}
\column{0.5\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.9\linewidth]{images/Offshore_Wind_Aerial_XL_721_420_80_s_c1.jpg}
\caption*{\href{https://www.greentechmedia.com/articles/read/another-major-oil-company-invests-in-clean-energy1}{\underline{Source}}}
\end{figure}
\end{columns}
\end{frame}

\begin{frame}
{Protection systems: to eliminate faults}
  \begin{columns}
    \begin{column}{0.4\textwidth}
    \begin{figure}
    \centering
    \includegraphics[width=\linewidth]{images/shutterstock_679069147-1.jpg}
    \caption*{\href{https://www.exa-ecs.com/courant-fort-quels-sont-les-composants-dune-armoire-electrique/}{\underline{Source}}}
    \end{figure}
    \end{column}
    \begin{column}{0.55\textwidth}
      \begin{tcolorbox}[colback=blue!5!white,colframe=blue!75!black,title=\small Questions]
      What is a fault? How can it be detected? How can it be eliminated? What is the role of protection relays, circuit breakers, and disconnectors? Where do we find them?
      \end{tcolorbox}
    \end{column}
    \end{columns}
\end{frame}


\begin{frame}
{Switching equipment: substations, circuit breakers, and disconnectors}
\begin{columns}
\column{0.55\textwidth}
\begin{figure}
\centering
\includegraphics[width=\linewidth]{images/substation_energy_flow.jpg}
\caption*{\href{https://www.osha.gov/etools/electric-power/illustrated-glossary/sub-station}{\underline{Source: OSHA}}}
\end{figure}
\column{0.45\textwidth}
\begin{itemize}\small
\item \textbf{Substations}: nodes connecting circuits at identical or different voltage levels.
\item \textbf{Circuit breakers}: capable of interrupting large short-circuit currents under high voltage within a few cycles ($20\text{--}60\text{ ms}$).
\item \textbf{Disconnectors} (isolators): provide a visible galvanic air gap for safe personnel maintenance.
\end{itemize}
\end{columns}
\end{frame}


\begin{frame}{Real-time measurements}

\begin{columns}
    \begin{column}{0.5\textwidth}
    Active and reactive power flows, voltage magnitudes, current magnitudes, energy meters, phasor measurement units
    \end{column}
    \begin{column}{0.45\textwidth}
      \begin{figure}
      \centering
      \includegraphics[width=\linewidth]{images/phasor-measurement-unit.png}
      \caption*{\href{https://new.siemens.com/global/en/products/energy/energy-automation-and-smart-grid/protection-relays-and-control/general-protection/phasor-measurement-unit-pmu.html}{\underline{Source}}}
      \end{figure}
    \end{column}
\end{columns}

\end{frame}

\begin{frame}{Controllers and operators}
  \begin{columns}
    \begin{column}{0.4\textwidth}
      Distributed (e.g. in power plant) or centralized (control center)
    \end{column}
    \begin{column}{0.55\textwidth}
      \begin{figure}
      \centering
      \includegraphics[width=\linewidth]{images/control-room-640x350-1.jpg}
      \caption*{\small{Source: \url{https://eliagrid-int.com/egi_projects/elia-national-control-centre-support/}}}
      \end{figure}
    \end{column}
    \end{columns}
\end{frame}

\begin{frame}{Markets}
  \begin{columns}
    \begin{column}{0.4\textwidth}
      \begin{itemize}
        \item Forward markets
        \item Day-ahead markets
        \item Intraday markets
        \item Balancing and other ancillary services markets
      \end{itemize}
      
    \end{column}
    \begin{column}{0.55\textwidth}
      \begin{tcolorbox}[colback=blue!5!white,colframe=blue!75!black,title=\small Question]
      Do you have an idea why all those markets are needed? What is the difference between them?
      \end{tcolorbox}
    \end{column}
    \end{columns}

    \vfill
    There is a dedicated course on these topics (ELEC0018, Energy Markets and Regulation).

\end{frame}

\begin{frame}
{Vulnerability to severe environmental disturbances}
\begin{itemize}
\item Unlike most human-built infrastructure, thousands of kilometers of grid assets operate exposed to open weather:
  \begin{itemize}
    \item Wind storms, ice accretion, conductor galloping
    \item Direct and induced lightning strikes
    \item Wildfires, extreme temperatures, tree contact
  \end{itemize}
\item Mechanical tower collapse and cascading line failures:
\end{itemize}
\begin{center}
\href{https://www.youtube.com/embed/bSSO5XT1k1I}{\underline{Video: Transmission tower mechanical collapse during extreme storm}}
\end{center}
\end{frame}

\begin{frame}[allowframebreaks]{Low-probability but high-cost failures}
In spite of those disturbances, modern electric power systems are very reliable. Assume a duration of power supply interruption of 0.5 hour / year
\begin{center}
\textbf{availability =} (8760$-$0.5)/8760= \textbf{99.9\%} !
\end{center}
However, the cost of unserved energy is high
\begin{itemize}
\item average cost used by CREG (Belgian regulator) to estimate the impact of forced load curtailment: 8.3 k€/MWh (source: Bureau fédéral du plan)
\item varies with time of the day : between 6 and 9 k€/MWh
\item varies with type of consumer : 2.3 k€/MWh for domestic, much higher for industrial
\item even higher average cost considered elsewhere (e.g. 26 k€/MWh in France !)
\end{itemize}
Large-scale failures (blackouts) have tremendous societal consequences
\begin{itemize}
\item next two slides: examples of blackouts and their impacts
\end{itemize}
\end{frame}

\begin{frame}{USA-Canada blackout, August 2003}
\begin{columns}
\column{0.5\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.7\linewidth]{images/pre_blackout_US.png}
\end{figure}
\begin{itemize}
\item 50 million people disconnected initially
\item 61 800 MW of load cut in USA \& Canada
\item cost in USA : 4 to 10 billion US \$
\end{itemize}
\column{0.5\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.7\linewidth]{images/post_blackout_US.png}
\begin{itemize}
\item Canada : 18.9 million working hours lost
\item 265 power plants shut down
\item restoration : from a few hours to 4 days
\end{itemize}
\end{figure}
\end{columns}

\footnotesize{Source : North American Electric Reliability Council (NERC)}
\end{frame}

\begin{frame}[allowframebreaks]{Italian blackout, September 2003}
\begin{itemize}
\item Cascade tripping of interconnection lines $\rightarrow$ separation of Italy from rest of UCTE system
\begin{figure}
\centering
\includegraphics[width=0.5\linewidth]{images/blackout_italy.png}
\end{figure}
\item Deficit of 6.7 GW imported in Italian system $\rightarrow$ frequency collapsed in Italy
\item 340 power plants shut down, 55 million people disconnected initially - 27 GW lost (blackout occurred during night)
\item Estimated cost of disruption $\approx$ 139 million US \$
\item Restoration time: 15 hours
\end{itemize}
\vfill
\footnotesize{Source : Union for the Co-ordination of Transmission of Electricity (UCTE) which is now part of ENTSO-E}
\end{frame}

\begin{frame}{Structure of electric network (case of Belgium)}

\begin{columns}
    \begin{column}{0.6\textwidth}
      \begin{figure}
      \centering
      \includegraphics[width=\linewidth]{images/network_structure.png}
      \end{figure}
    \end{column}
    \begin{column}{0.35\textwidth}
      \footnotesize{In Belgium there are 30 and 36 kV underground cable networks, in Brussels and Antwerp areas. These are meshed and play the role of sub-transmission.}
    \end{column}
\end{columns}


\end{frame}

\begin{frame}{400 (and 220 kV) grid in Belgium and interconnections}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/intro_elia.png}
\end{figure}
\end{frame}

\begin{frame}{Flows on the Belgian grid}
\begin{figure}
\centering
\includegraphics[width=0.4\linewidth]{images/20220914_ELIA_flows.png}
\end{figure}
\end{frame}

\begin{frame}{Length of network by voltage level and type in Belgium}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/stats_cables_and_lines_be.png}
\end{figure}
\vfill
\footnotesize{Source : SYNERGRID, as of December 2008}
\end{frame}


\begin{frame}
{Electrical energy balance over the year 2018 in Belgium}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/energy_balance_BE_2018.png}
\end{figure}
\end{frame}

\begin{frame}{Network losses}

\begin{columns}
    \begin{column}{0.55\textwidth}
      \begin{figure}
      \centering
      \includegraphics[width=\linewidth]{images/network_losses_world.png}
      \end{figure}
    \end{column}
    \begin{column}{0.45\textwidth}
      Transporting and distributing electrical energy is an industrial process with a relatively high efficiency!
    \end{column}
\end{columns}
\end{frame}

\begin{frame}
{Consumption outlook}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/consumption_be.png}
\end{figure}
\end{frame}

\begin{frame}{Belgian Electricity Consumption: Seasonal and Weekly Profiles}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/consumption_be_zoom.png}
\end{figure}
\end{frame}

\begin{frame}
{Peak load on some grids}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/peaks_BE.png}
\end{figure}
\end{frame}


\section{Energy outlook for Belgium}

\begin{frame}{Sources of Electrical Energy in Belgium}
\begin{columns}
\column{0.5\textwidth}
\begin{figure}
\centering
\includegraphics[width=\linewidth]{images/sources_BE.png}
\caption*{\footnotesize Historical baseline (ENTSO-E)}
\end{figure}

\column{0.5\textwidth}
\begin{tcolorbox}[colback=blue!5!white,colframe=blue!75!black,title=\small Live Interactive Check]
\footnotesize
Open on your smartphone or laptop:
\begin{itemize}\scriptsize
  \item \textbf{Electricity Maps}: \url{https://app.electricitymaps.com/zone/BE}
  \item \textbf{Elia Portal}: \url{https://griddata.elia.be}
\end{itemize}
\medskip
\textbf{Live observables}:
\begin{itemize}\scriptsize
  \item What covers demand right now?
  \item Is Belgium net exporting or importing?
  \item Current carbon intensity ($\text{gCO}_2/\text{kWh}$)?
\end{itemize}
\end{tcolorbox}
\end{columns}
\end{frame}

\begin{frame}{Comments on Generation and Storage}
\begin{columns}
\column{0.62\textwidth}
\begin{itemize}\small
\item \textbf{Nuclear}: Historically $\approx 45\text{--}50\%$ of Belgian generation. Significant shifts underway (lifetime extensions vs.\ decommissioning).
\item \textbf{Gas CCGT/CHP}: Crucial for flexible system balancing and peak coverage.
\item \textbf{Pumped-Storage Hydro (PSH)}:
\begin{itemize}\footnotesize
  \item \textbf{Pumping mode}: absorbs excess energy during valley hours.
  \item \textbf{Generating mode}: injects at peak demand ($75\text{--}80\%$ round-trip efficiency).
  \item Delivers rapid primary and secondary frequency reserves (FCR/aFRR) within seconds.
\end{itemize}
\end{itemize}

\column{0.38\textwidth}
\begin{figure}
\centering
\includegraphics[width=\linewidth]{images/Coo-Trois-Ponts.svg.png}
\caption*{\footnotesize Coo-Trois-Ponts ($1080\text{ MW}$)}
\end{figure}
\end{columns}
\end{frame}

\begin{frame}{Comments: capacity factor}
\begin{itemize}
\item Capacity Factor: 
$$CF = \frac{\text{energy produced in 1 year (MWh)}}{\text{generation capacity (MW)} \times 365 \times 24(h)}$$

\item usually close to 90 \% for nuclear, but some Belgian units have high unavailability
\item note the low value for solar energy!
\end{itemize}
\end{frame}

\begin{frame}{Key Energy Trends in Belgium: Generation Mix \& Security of Supply}
\begin{itemize}
\item \textbf{Nuclear Lifetime Extension}:
\begin{itemize}
  \item Permanent shutdown of Doel 3 (October 2022) and Tihange 2 (February 2023).
  \item Agreement between the Belgian Government and Engie (2023): \textbf{10-year lifetime extension for Doel 4 and Tihange 3} (2 GW operational through 2035).
\end{itemize}
\item \textbf{Capacity Remuneration Mechanism (CRM)}:
\begin{itemize}
  \item Federal capacity market auctions to guarantee security of supply and resource adequacy during the nuclear transition.
  \item Financing new flexible Combined Cycle Gas Turbines (CCGT, e.g. Flémalle 875 MW) and demand-side response / battery storage.
\end{itemize}
\item \textbf{Pumped-Storage \& Flexibility}:
\begin{itemize}
  \item Coo-Trois-Ponts ongoing modernization (+150 MWh storage capacity) to maximize flexible intraday response.
\end{itemize}
\end{itemize}
\end{frame}

\begin{frame}{Key Energy Trends in Belgium: Offshore Wind \& Energy Islands}
\begin{itemize}
\item \textbf{Offshore Wind Leadership}:
\begin{itemize}
  \item \textbf{Zone 1} (Belgian North Sea, 2.26 GW installed) fully commissioned, covering $\approx 10\%$ of total Belgian electricity demand with high capacity factor ($\approx 35\text{--}40\%$).
  \item \textbf{Princess Elisabeth Zone} (Zone 2, up to 3.5 GW additional capacity) currently being developed to triple offshore capacity.
\end{itemize}
\item \textbf{Princess Elisabeth Island}:
\begin{itemize}
  \item World's first artificial energy island built by Elia in the North Sea.
  \item Acts as an offshore electrical hub connecting Zone 2 wind farms and landing hybrid interconnectors.
\end{itemize}
\item \textbf{Cross-Border Interconnections}:
\begin{itemize}
  \item \textbf{ALEGrO} (1 GW HVDC to Germany, commissioned 2020) and \textbf{Nemo Link} (1 GW HVDC to UK, commissioned 2019) in full commercial operation.
  \item Future hybrid links: \textbf{Nautilus} (UK) and \textbf{TritonLink} (Denmark).
\end{itemize}
\end{itemize}
\end{frame}


\section{Insight on renewable and dispersed generation}

\begin{frame}
{From large centralized to small dispersed power plants}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/danemark_RES.png}
\end{figure}
\end{frame}

\begin{frame}
{Wind generation potential}\url{https://globalwindatlas.info/}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/wind_gen_DE.png}
\caption*{Hour of the year 2013}
\end{figure}
\end{frame}

\begin{frame}{PV generation potential}
\href{https://re.jrc.ec.europa.eu/pvg_download/map_index_c.html}{Source}
\begin{figure}
\centering
\includegraphics[width=0.7\linewidth]{images/PV_gen_DE.png}
\caption*{Hour of the year 2013}
\end{figure}
\end{frame}

\section{The power balance problem}

\begin{frame}{The Power Balance Principle}
\begin{columns}
\column{0.44\textwidth}
\begin{figure}
\centering
\includegraphics[width=\linewidth]{images/power_balance.png}
\end{figure}

\column{0.56\textwidth}
Conservation of energy over $\mathrm{d}t$:
\begin{equation*}
  \mathrm{d}E_{\text{gen}}(t) = \mathrm{d}E_{\text{cons}} + \mathrm{d}E_{\text{lost}} + \mathrm{d}E_{\text{net}}
\end{equation*}
Dividing by $\mathrm{d}t$, the instantaneous balance is:
\begin{equation*}
  \mathbf{p_{\text{gen}}(t) = p_{\text{cons}}(t) + p_{\text{lost}}(t) + p_{\text{net}}(t)}
\end{equation*}

\begin{itemize}\footnotesize
\item $p_{\text{cons}}(t)$: Total consumer demand (stochastic, fluctuating).
\item $p_{\text{lost}}(t) = \sum R_k i_k^2$: Joule losses in lines and transformers.
\item $p_{\text{net}}(t)$: Rate of change of electromagnetic energy in $L$ and $C$.
\end{itemize}
\end{columns}
\end{frame}

\begin{frame}{Energy Storage and the AC Network}
\begin{itemize}
\item \textbf{Can we store electrical energy in the AC grid itself?}
  \begin{itemize}
    \item In sinusoidal steady state, power in an inductor or capacitor alternates every quarter cycle ($2\omega$).
    \item In balanced three-phase operation:
    $$\sum_{k=a,b,c} p_{L,k}(t) = 0, \quad \sum_{k=a,b,c} p_{C,k}(t) = 0 \implies \mathbf{p_{\text{net}}(t) \equiv 0}$$
    \item \textbf{Fundamental consequence}: \emph{No net energy can be stored within the AC transmission network!}
  \end{itemize}
\item \textbf{Storage requires conversion to other energy forms}:
  \begin{itemize}
    \item \textbf{Gravitational}: Pumped-storage hydro (e.g. Coo: $1080\text{ MW}$, $>75\%$ efficiency).
    \item \textbf{Electrochemical}: Battery Energy Storage Systems (BESS) (lithium-ion, NaS, flow batteries) expanding exponentially for fast frequency response ($<1\text{ s}$).
    \item \textbf{Chemical}: Electrolysis $\rightarrow$ hydrogen / e-fuels (seasonal storage).
  \end{itemize}
\end{itemize}
\end{frame}

\begin{frame}{The Need for an Energy Buffer: Power System Inertia}
\begin{itemize}
\item \textbf{The Balancing Challenge}:
  \begin{itemize}
    \item Consumer demand fluctuates continuously.
    \item Primary mechanical energy conversion (steam/gas valves, hydro gates) takes several seconds to react!
  \end{itemize}
\item \textbf{The Rotating Mass Buffer (Inertia)}:
  \begin{itemize}
    \item Massive rotors of synchronous generators provide an instantaneous kinetic energy buffer:
    $$E_{\text{kin}} = \frac{1}{2} J \omega^2$$
    \item Rotor kinetic energy is typically equivalent to $2\text{ to }5\text{ seconds}$ of nominal generator power!
    \item Generation deficit ($p_{\text{gen}} < p_{\text{cons}} + p_{\text{lost}}$) $\rightarrow$ rotors decelerate $\rightarrow$ \textbf{grid frequency drops}.
    \item Generation surplus ($p_{\text{gen}} > p_{\text{cons}} + p_{\text{lost}}$) $\rightarrow$ rotors accelerate $\rightarrow$ \textbf{grid frequency rises}.
  \end{itemize}
\item \textbf{Modern Frontier (Inverter-Based Resources)}:
  \begin{itemize}
    \item Wind, solar, and batteries have no intrinsic physical inertia.
    \item Declining grid inertia requires \textbf{Grid-Forming (GFM)} converter control (covered in Lecture~8 on Frequency Control).
  \end{itemize}
\end{itemize}
\end{frame}

\section{From DC to AC, large interconnections and the come-back of DC}

\begin{frame}
{Network: from early DC ...}
End of 19th century : Gramme, Edison devised the first generators, that produced Direct Current (DC) under relatively low voltages
Impossibility to transmit large powers with direct current:
\begin{itemize}
\item power=voltage×current
\begin{itemize}
\item if the voltage cannot be increased, the current must be
\item but $\text{power lost} = \text{resistance} \times \text{current}^2 \rightarrow$ big waste of energy
\item and large sections of conductors required → expensive and heavy
\end{itemize}
\item Hard to interrupt a large DC current (no zero crossing), for instance after a short-circuit
\end{itemize}
\end{frame}

\begin{frame}
{Network: ... to present high-voltage AC}
Changing for Alternating Current (AC)
\begin{itemize}
\item voltage increased and lowered thanks to the transformer
\item standardized values of frequency : 50 and 60 Hz (other values used at a few places)
\end{itemize}
Larger nominal voltages have been used progressively
\begin{itemize}
\item up to 400 kV in Western Europe
\item up to 765 kV in North America
\item experimental lines at 1100 kV or 1200 kV (Kazakhstan, Japan, etc.)
\end{itemize}
\end{frame}

\begin{frame}
{Motivations for large interconnections}
\begin{itemize}
\item Mutual support between partners to face the loss of generation units
\item Each partner would have to set up a larger “reserve” if it were to operate isolated
\item Larger diversity of energy sources available within the interconnection
\item Allows exploiting complementarity of nuclear, hydro and wind power plants
\item Allows partners to sell/buy energy, to create a large electricity market.
\end{itemize}
\end{frame}

\begin{frame}
{Operational Challenges of Large AC Interconnections}
\begin{itemize}
\item \textbf{Fault Propagation}:
  \begin{itemize}
    \item If one partner is unable to isolate a major contingency, disturbances and cascade trips propagate across the synchronous zone.
  \end{itemize}
\item \textbf{Loop Flows and Parallel Paths ("Wheeling")}:
  \begin{itemize}
    \item Power flows according to Kirchhoff's laws (impedances), not commercial contracts!
    \item Transactions between country A and B induce unscheduled flows through neighboring countries C and D (see next slide).
  \end{itemize}
\item \textbf{Inter-Area Electromechanical Oscillations}:
  \begin{itemize}
    \item Poorly damped low-frequency oscillations ($0.1\text{--}0.5\text{ Hz}$) where rotor angles in one region swing against another region.
  \end{itemize}
\item \textbf{Frequency \& Power Quality Harmonization}:
  \begin{itemize}
    \item Requires strict, shared grid codes and primary frequency reserves across all member TSOs.
  \end{itemize}
\end{itemize}
\end{frame}

\begin{frame}
{European networks}
\begin{columns}
\column{0.5\textwidth}
ENTSO-E :
European Network of Transmission System Operators
for electricity
\par\medskip
41 Transmission System Operators (TSOs) from 34 countries
\column{0.5\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.7\linewidth]{images/EU_net_flows.png}
\caption*{Energy flows in 2018 (in GWh)}
\end{figure}
\end{columns}
\end{frame}

\begin{frame}
{The synchronous grids of Europe}
\begin{figure}
\centering
\includegraphics[width=0.6\linewidth]{images/EU_TSOs.png}
\end{figure}
\vfill
\footnotesize{Source: ENTSOE}
\end{frame}

\begin{frame}
{Example of paths followed by power due to a transaction}
Paths taken by a production increment of 100 MW in Belgium
covered by a load increase of 100 MW in Italy (variation of losses neglected):
\begin{figure}
\centering
\includegraphics[width=0.4\linewidth]{images/EU_path_flows.png}
\end{figure}
\end{frame}

\begin{frame}{The Comeback of Direct Current: Modern HVDC}
\begin{itemize}
\item \textbf{Power Electronics Revolution}:
  \begin{itemize}
    \item Transition from thyristors (Line Commutated Converters, LCC) $\rightarrow$ IGBT-based \textbf{Voltage Source Converters (VSC)} and \textbf{Modular Multilevel Converters (MMC)}.
    \item Independent, four-quadrant control of active power $P$ and reactive power $Q$.
    \item Capable of connecting to weak AC grids and providing \textbf{black-start} restoration.
  \end{itemize}
\item \textbf{Key HVDC Transmission Domains}:
  \begin{itemize}
    \item Bulk power transmission over long overhead distances ($>600\text{--}800\text{ km}$).
    \item Subsea and underground high-voltage cables ($>50\text{ km}$).
    \item Controlled asynchronous interconnectors between independent AC synchronous zones.
  \end{itemize}
\end{itemize}
\end{frame}

\begin{frame}{Transmission over longer distances through overhead lines}
\begin{figure}
\centering
\includegraphics[width=0.7\linewidth]{images/DC_line.png}
\end{figure}
\end{frame}

\begin{frame}{Transmission through Submarine and Underground Cables}
\begin{columns}
\column{0.55\textwidth}
\begin{itemize}\small
\item \textbf{Why HVDC for cables $>50\text{ km}$?}
  \begin{itemize}\footnotesize
    \item High capacitance of insulated cables produces continuous AC reactive charging current: $I_c = \omega C U$.
    \item Beyond $\approx 50\text{ km}$, charging current exhausts the thermal capacity of the cable!
    \item In DC: $\mathrm{d}U/\mathrm{d}t = 0 \implies$ no steady-state capacitive charging current.
  \end{itemize}
\item \textbf{Operational Interconnectors in Belgium}:
  \begin{itemize}\footnotesize
    \item \textbf{Nemo Link}: $1000\text{ MW}$, $\pm 400\text{ kV}$ subsea link to UK.
    \item \textbf{ALEGrO}: $1000\text{ MW}$, $\pm 320\text{ kV}$ underground link to Germany.
  \end{itemize}
\end{itemize}

\column{0.45\textwidth}
\begin{figure}
\centering
\includegraphics[width=\linewidth]{images/DC_cable.png}
\caption*{\footnotesize North Sea offshore wind HVDC connections (TenneT / ENTSO-E)}
\end{figure}
\end{columns}
\end{frame}

\begin{frame}{Asynchronous Grid Coupling via HVDC Back-to-Back Links}
\begin{columns}
\column{0.6\textwidth}
\begin{itemize}
\item \textbf{Networks with different nominal frequencies}:
\begin{itemize}
\item Coupling of 50 Hz and 60 Hz systems in Japan
\item Coupling of Brazil (60 Hz) with Argentina (50 Hz)
\end{itemize}
\item \textbf{Networks with identical frequency but asynchronous}:
\begin{itemize}
\item Decoupled to avoid propagating severe dynamic instability
\item Continental Europe (ENTSO-E) with Great Britain, Nordic, and Baltic systems
\item Eastern, Western, and ERCOT interconnections in North America
\end{itemize}
\end{itemize}
\column{0.4\textwidth}
\begin{figure}
\centering
\includegraphics[width=0.8\linewidth]{images/different_frequencies.png}
\end{figure}
\end{columns}
\end{frame}
