<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ELEC0447 - Synchronous Generators Quiz</title>
    <!-- Google Fonts -->
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=Fira+Code:wght@400;600&family=Inter:wght@300;400;500;600;700&display=swap" rel="stylesheet">
    
    <!-- KaTeX CSS & JS for crisp LaTeX Math Rendering -->
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.css">
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.js"></script>
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/contrib/auto-render.min.js" onload="renderMath()"></script>

    <style>
        :root {
            --primary: #00843B;         /* ULiège / Trigon Green */
            --primary-dark: #00632b;
            --primary-light: #e8f5e9;
            --accent: #f07f3c;          /* Trigon Orange */
            --accent-light: #fff3e0;
            --bg: #f8fafc;
            --card-bg: #ffffff;
            --text-main: #0f172a;
            --text-muted: #64748b;
            --border: #e2e8f0;
            --success: #16a34a;
            --success-bg: #dcfce7;
            --danger: #dc2626;
            --danger-bg: #fee2e2;
            --shadow-sm: 0 1px 2px 0 rgb(0 0 0 / 0.05);
            --shadow-md: 0 4px 6px -1px rgb(0 0 0 / 0.1), 0 2px 4px -2px rgb(0 0 0 / 0.1);
            --shadow-lg: 0 10px 15px -3px rgb(0 0 0 / 0.1), 0 4px 6px -4px rgb(0 0 0 / 0.1);
            --radius: 12px;
        }

        * {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        body {
            font-family: 'Inter', -apple-system, BlinkMacSystemFont, sans-serif;
            background-color: var(--bg);
            color: var(--text-main);
            line-height: 1.6;
            padding-bottom: 60px;
        }

        /* Header */
        header {
            background: linear-gradient(135deg, #00843B 0%, #005a27 100%);
            color: white;
            padding: 32px 24px;
            box-shadow: var(--shadow-md);
        }

        .header-container {
            max-width: 960px;
            margin: 0 auto;
        }

        .course-tag {
            font-size: 0.85rem;
            text-transform: uppercase;
            letter-spacing: 1px;
            font-weight: 600;
            color: #a7f3d0;
            margin-bottom: 6px;
        }

        h1 {
            font-size: 1.85rem;
            font-weight: 700;
            letter-spacing: -0.5px;
            margin-bottom: 6px;
        }

        .header-desc {
            font-size: 0.95rem;
            color: #d1fae5;
            max-width: 760px;
        }

        /* Main Container */
        .main-container {
            max-width: 960px;
            margin: -20px auto 0;
            padding: 0 20px;
        }

        /* Student Identity Card */
        .identity-card {
            background: var(--card-bg);
            border: 1px solid var(--border);
            border-radius: var(--radius);
            padding: 18px 24px;
            margin-bottom: 20px;
            box-shadow: var(--shadow-sm);
        }

        .identity-header {
            display: flex;
            align-items: center;
            justify-content: space-between;
            margin-bottom: 6px;
        }

        .identity-title {
            font-size: 1.02rem;
            font-weight: 700;
            color: var(--primary-dark);
            display: flex;
            align-items: center;
            gap: 8px;
        }

        .identity-desc {
            font-size: 0.84rem;
            color: var(--text-muted);
            margin-bottom: 12px;
        }

        .identity-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 14px;
        }

        @media (max-width: 600px) {
            .identity-grid { grid-template-columns: 1fr; }
        }

        .form-group label {
            display: block;
            font-size: 0.76rem;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            color: var(--text-muted);
            margin-bottom: 5px;
        }

        .form-input {
            width: 100%;
            background: #ffffff;
            border: 1.5px solid var(--border);
            border-radius: 8px;
            padding: 9px 13px;
            font-size: 0.92rem;
            color: var(--text-main);
            outline: none;
            transition: all 0.2s ease;
        }

        .form-input:focus {
            border-color: var(--primary);
            box-shadow: 0 0 0 3px rgba(0, 132, 59, 0.15);
        }

        /* Controls & Stats Bar */
        .toolbar {
            background: var(--card-bg);
            border-radius: var(--radius);
            padding: 16px 20px;
            display: flex;
            flex-wrap: wrap;
            justify-content: space-between;
            align-items: center;
            gap: 16px;
            box-shadow: var(--shadow-md);
            border: 1px solid var(--border);
            margin-bottom: 24px;
        }

        .stats-group {
            display: flex;
            gap: 20px;
            align-items: center;
        }

        .stat-item {
            display: flex;
            flex-direction: column;
        }

        .stat-label {
            font-size: 0.72rem;
            text-transform: uppercase;
            color: var(--text-muted);
            font-weight: 600;
            letter-spacing: 0.5px;
        }

        .stat-value {
            font-size: 1.25rem;
            font-weight: 700;
            color: var(--primary);
        }

        .progress-bar-container {
            width: 140px;
            height: 8px;
            background: #e2e8f0;
            border-radius: 4px;
            overflow: hidden;
            margin-top: 4px;
        }

        .progress-bar-fill {
            height: 100%;
            background: var(--primary);
            width: 0%;
            transition: width 0.3s ease;
        }

        .filter-group {
            display: flex;
            align-items: center;
            gap: 10px;
        }

        .filter-group label {
            font-size: 0.85rem;
            font-weight: 500;
            color: var(--text-muted);
        }

        .select-filter {
            padding: 8px 12px;
            border-radius: 8px;
            border: 1px solid var(--border);
            font-size: 0.85rem;
            background: white;
            color: var(--text-main);
            outline: none;
            cursor: pointer;
        }

        .view-toggle {
            display: flex;
            background: #f1f5f9;
            padding: 3px;
            border-radius: 8px;
            gap: 2px;
        }

        .view-btn {
            padding: 6px 14px;
            font-size: 0.82rem;
            border: none;
            background: transparent;
            border-radius: 6px;
            font-weight: 600;
            color: var(--text-muted);
            cursor: pointer;
            transition: all 0.2s;
        }

        .view-btn.active {
            background: white;
            color: var(--primary);
            box-shadow: var(--shadow-sm);
        }

        /* Quiz Card */
        .quiz-card {
            background: var(--card-bg);
            border-radius: var(--radius);
            border: 1px solid var(--border);
            box-shadow: var(--shadow-sm);
            padding: 28px;
            margin-bottom: 24px;
            transition: transform 0.2s, box-shadow 0.2s;
        }

        .quiz-card:hover {
            box-shadow: var(--shadow-md);
        }

        .q-meta {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-bottom: 12px;
        }

        .q-badge {
            font-size: 0.75rem;
            font-weight: 700;
            text-transform: uppercase;
            padding: 4px 10px;
            border-radius: 20px;
            background: var(--primary-light);
            color: var(--primary);
            letter-spacing: 0.5px;
        }

        .q-category {
            font-size: 0.8rem;
            color: var(--text-muted);
            font-weight: 500;
        }

        .q-text {
            font-size: 1.12rem;
            font-weight: 600;
            color: var(--text-main);
            margin-bottom: 20px;
            line-height: 1.5;
        }

        /* Options */
        .options-grid {
            display: flex;
            flex-direction: column;
            gap: 12px;
        }

        .option-item {
            display: flex;
            align-items: flex-start;
            gap: 14px;
            padding: 14px 18px;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            background: #ffffff;
            cursor: pointer;
            transition: all 0.2s ease;
            text-align: left;
            width: 100%;
            font-size: 0.95rem;
            line-height: 1.45;
        }

        .option-item:hover:not(.disabled) {
            border-color: var(--primary);
            background: #fcfdfc;
            transform: translateX(4px);
        }

        .opt-letter {
            display: inline-flex;
            align-items: center;
            justify-content: center;
            min-width: 28px;
            height: 28px;
            border-radius: 50%;
            background: #f1f5f9;
            color: #475569;
            font-weight: 700;
            font-size: 0.85rem;
            flex-shrink: 0;
            transition: all 0.2s;
        }

        .opt-text {
            flex-grow: 1;
            padding-top: 2px;
        }

        /* States */
        .option-item.correct {
            border-color: var(--success);
            background: var(--success-bg);
            color: #065f46;
        }
        .option-item.correct .opt-letter {
            background: var(--success);
            color: white;
        }

        .option-item.wrong {
            border-color: var(--danger);
            background: var(--danger-bg);
            color: #991b1b;
        }
        .option-item.wrong .opt-letter {
            background: var(--danger);
            color: white;
        }

        .option-item.disabled {
            cursor: default;
        }

        /* Explanation Box */
        .explanation-box {
            margin-top: 20px;
            padding: 16px 20px;
            border-radius: 10px;
            background: #f8fafc;
            border-left: 4px solid var(--primary);
            display: none;
            animation: fadeIn 0.3s ease;
        }

        .explanation-title {
            font-weight: 700;
            font-size: 0.88rem;
            color: var(--primary-dark);
            margin-bottom: 6px;
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .explanation-content {
            font-size: 0.92rem;
            color: #334155;
            line-height: 1.55;
        }

        @keyframes fadeIn {
            from { opacity: 0; transform: translateY(-6px); }
            to { opacity: 1; transform: translateY(0); }
        }

        /* Step-by-step Navigation */
        .nav-controls {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-top: 24px;
        }

        .nav-btn {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 10px 22px;
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.9rem;
            border: 1px solid var(--border);
            background: white;
            color: var(--text-main);
            cursor: pointer;
            transition: all 0.2s;
        }

        .nav-btn:hover:not(:disabled) {
            background: #f1f5f9;
            border-color: #cbd5e1;
        }

        .nav-btn.primary {
            background: var(--primary);
            color: white;
            border-color: var(--primary);
        }

        .nav-btn.primary:hover:not(:disabled) {
            background: var(--primary-dark);
        }

        .nav-btn.disabled {
            opacity: 0.4;
            cursor: not-allowed;
        }

        /* Result Banner */
        .summary-card {
            background: white;
            border-radius: var(--radius);
            border: 2px solid var(--primary);
            padding: 36px 24px;
            text-align: center;
            box-shadow: var(--shadow-lg);
            margin-bottom: 30px;
            display: none;
        }

        .score-circle {
            width: 100px;
            height: 100px;
            border-radius: 50%;
            background: var(--primary-light);
            color: var(--primary);
            font-size: 2.2rem;
            font-weight: 800;
            display: inline-flex;
            align-items: center;
            justify-content: center;
            margin-bottom: 16px;
        }

        .summary-title {
            font-size: 1.6rem;
            font-weight: 700;
            margin-bottom: 8px;
        }

        .summary-text {
            color: var(--text-muted);
            font-size: 1rem;
            max-width: 500px;
            margin: 0 auto 24px;
        }

        .btn-restart {
            padding: 10px 24px;
            background: var(--primary);
            color: white;
            font-weight: 600;
            border: none;
            border-radius: 8px;
            cursor: pointer;
            transition: background 0.2s;
        }
        .btn-restart:hover {
            background: var(--primary-dark);
        }

        /* Submission Section */
        .submit-section {
            background: #f8fafc;
            border: 1px solid var(--border);
            border-radius: 10px;
            padding: 20px;
            margin: 22px auto 0;
            max-width: 580px;
            text-align: left;
        }

        .submit-section-title {
            font-size: 0.82rem;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            color: var(--primary-dark);
            margin-bottom: 6px;
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .submit-btn-group {
            display: flex;
            gap: 10px;
            flex-wrap: wrap;
            align-items: center;
            margin-top: 10px;
        }

        .btn-submit {
            padding: 10px 20px;
            background: var(--primary);
            color: white;
            border: none;
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.9rem;
            cursor: pointer;
            transition: background 0.2s;
            display: inline-flex;
            align-items: center;
            gap: 6px;
        }

        .btn-submit:hover:not(:disabled) {
            background: var(--primary-dark);
        }

        .btn-submit:disabled {
            opacity: 0.5;
            cursor: not-allowed;
        }

        .btn-download {
            padding: 10px 16px;
            background: white;
            color: var(--text-main);
            border: 1px solid var(--border);
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.88rem;
            cursor: pointer;
            transition: all 0.2s;
            display: inline-flex;
            align-items: center;
            gap: 6px;
        }

        .btn-download:hover {
            background: #f1f5f9;
        }

        .submit-status-msg {
            margin-top: 12px;
            padding: 10px 14px;
            border-radius: 8px;
            font-size: 0.88rem;
            line-height: 1.45;
            display: none;
        }

        .submit-status-success {
            background: var(--success-bg);
            border: 1px solid var(--success);
            color: #065f46;
        }

        .submit-status-error {
            background: var(--danger-bg);
            border: 1px solid var(--danger);
            color: #991b1b;
        }

        .submit-status-loading {
            background: #e0f2fe;
            border: 1px solid #38bdf8;
            color: #0369a1;
        }

        /* Utility */
        .hidden {
            display: none !important;
        }

        @media (max-width: 640px) {
            .toolbar {
                flex-direction: column;
                align-items: stretch;
            }
            .stats-group {
                justify-content: space-between;
            }
            .progress-bar-container {
                width: 100%;
            }
        }
    </style>
</head>
<body>

    <header>
        <div class="header-container">
            <div>
                <div class="course-tag">ELEC0447 • Analysis of Electric Power Systems</div>
                <h1>Synchronous Generators &amp; Grid Capability Quiz</h1>
                <p class="header-desc">
                    Interactive practice quiz testing synchronous machine operating principles, Ferraris rotating magnetic fields, 
                    round-rotor vs. salient-pole construction, damper windings, per-phase equivalent circuits, transient reactances ($X''_d &lt; X'_d &lt; X_d$), 
                    active power transfer and stability limits ($\delta = 90^\circ$), over/underexcitation, synchronous condensers, $(P, Q)$ capability curves, and PV-to-PQ bus switching.
                </p>
            </div>
        </div>
    </header>

    <div class="main-container">
        <!-- Participant Identity Card -->
        <div class="identity-card" id="identity-box">
            <div class="identity-header">
                <div class="identity-title">
                    <span>👤 Student Identification</span>
                </div>
            </div>
            <p class="identity-desc">
                Enter your details to register your quiz score in the instructor's grade sheet upon completion.
            </p>
            <div class="identity-grid">
                <div class="form-group">
                    <label for="student-name">Full Name (Nom &amp; Prénom)</label>
                    <input type="text" id="student-name" class="form-input" placeholder="e.g. Marie Curie">
                </div>
                <div class="form-group">
                    <label for="student-email">ULiège Email or Student ID</label>
                    <input type="text" id="student-email" class="form-input" placeholder="e.g. mcurie@student.uliege.be">
                </div>
            </div>
        </div>

        <!-- Toolbar -->
        <div class="toolbar">
            <div class="stats-group">
                <div class="stat-item">
                    <span class="stat-label">Score</span>
                    <span class="stat-value" id="score-display">0 / 0</span>
                </div>
                <div class="stat-item">
                    <span class="stat-label">Progress</span>
                    <span class="stat-value" id="progress-text">0%</span>
                    <div class="progress-bar-container">
                        <div class="progress-bar-fill" id="progress-fill"></div>
                    </div>
                </div>
            </div>

            <div class="filter-group">
                <label for="topic-select">Topic:</label>
                <select id="topic-select" class="select-filter">
                    <option value="all">All Topics (12 questions)</option>
                    <option value="Operating Principle &amp; Machine Types">Operating Principle &amp; Types</option>
                    <option value="Equivalent Circuit &amp; Machine Parameters">Equivalent Circuit &amp; Parameters</option>
                    <option value="Power Transfer &amp; Stability Limits">Power Transfer &amp; Stability</option>
                    <option value="Reactive Power Control &amp; Capability Curve">Reactive Control &amp; Capability</option>
                    <option value="Generators in Power Flow Analysis">Generators in Power Flow</option>
                </select>
            </div>

            <div class="view-toggle">
                <button class="view-btn active" id="btn-view-step" onclick="setViewMode('step')">Step-by-step</button>
                <button class="view-btn" id="btn-view-all" onclick="setViewMode('all')">All Questions</button>
            </div>
        </div>

        <!-- Summary Card (shown at end of step mode) -->
        <div id="summary-card" class="summary-card">
            <div class="score-circle" id="summary-percent">100%</div>
            <h2 class="summary-title" id="summary-headline">Excellent Work!</h2>
            <p class="summary-text" id="summary-detail">You answered 12 out of 12 questions correctly.</p>

            <!-- Submission Section in Summary -->
            <div class="submit-section" id="submit-section">
                <div class="submit-section-title">
                    <span>📤 Register &amp; Submit Results to Instructor</span>
                </div>
                <p style="font-size: 0.85rem; color: var(--text-muted); margin-bottom: 8px;">
                    Send your verified results directly to the course Google Sheet or export a JSON summary.
                </p>
                <div class="submit-btn-group">
                    <button class="btn-submit" id="btn-submit-results" onclick="submitResultsToGoogle('submit-status')">
                        🚀 Submit Answers
                    </button>
                    <button class="btn-download" id="btn-download-results" onclick="downloadResultsJSON()">
                        💾 Download Summary (JSON)
                    </button>
                </div>
                <div id="submit-status" class="submit-status-msg"></div>
            </div>

            <div style="margin-top: 24px;">
                <button class="btn-restart" onclick="restartQuiz()">Restart Quiz</button>
            </div>
        </div>

        <!-- Questions Container -->
        <div id="quiz-container"></div>

        <!-- Bottom Submission Card for All-Questions View -->
        <div id="all-view-submit-card" class="identity-card" style="display: none; margin-top: 24px; text-align: center;">
            <h3 style="font-size: 1.15rem; color: var(--text-main); margin-bottom: 6px;">Finished Answering?</h3>
            <p style="font-size: 0.88rem; color: var(--text-muted); margin-bottom: 12px;">
                Submit your quiz answers to the instructor's spreadsheet or download your results report.
            </p>
            <div class="submit-btn-group" style="justify-content: center;">
                <button class="btn-submit" id="btn-submit-all-view" onclick="submitResultsToGoogle('submit-status-all')">
                    🚀 Submit Answers to Instructor
                </button>
                <button class="btn-download" onclick="downloadResultsJSON()">
                    💾 Download Summary (JSON)
                </button>
                <button class="btn-restart" onclick="restartQuiz()" style="padding: 10px 18px; font-size: 0.88rem;">
                    Restart Quiz
                </button>
            </div>
            <div id="submit-status-all" class="submit-status-msg" style="max-width: 580px; margin: 12px auto 0;"></div>
        </div>

        <!-- Step Navigation Controls -->
        <div id="step-nav" class="nav-controls">
            <button class="nav-btn" id="btn-prev" onclick="changeQuestion(-1)" disabled>&larr; Previous</button>
            <span style="font-size: 0.9rem; font-weight: 600; color: var(--text-muted);" id="q-counter-text">Question 1 of 12</span>
            <button class="nav-btn primary" id="btn-next" onclick="changeQuestion(1)">Next &rarr;</button>
        </div>
    </div>

    <script>
        // =========================================================================
        // Instructor Configuration: Unified Google Apps Script Webhook
        // =========================================================================
        // Paste your deployed Google Apps Script Web App URL below (see Lectures/google_apps_script.js):
        const GOOGLE_SCRIPT_URL = "https://script.google.com/macros/s/AKfycbz8je0JsdjMqN8JmkE6Qi-jw1w8c4ILChxpRkUkYDlCvX-MuJxwgGzdyXw0kMF1pdWaiQ/exec"; 

        const QUIZ_CONFIG = {
            course: "ELEC0447",
            quiz_id: "synchronous_generators",
            quiz_title: "Synchronous Generators"
        };

        const questions = [
  {
    "id": "Q01",
    "title": "Q01: Synchronous Speed and Pole Pairs",
    "category": "Operating Principle & Machine Types",
    "question": "For a synchronous generator operating on a 50 Hz grid, what is the rotational speed $n$ if the rotor is built with $p = 10$ pole pairs?",
    "options": [
      "The rotational speed is $n = 60 f \\cdot p = 30000\\text{ rpm}$, matching high-speed steam turbo-alternator standards.",
      "The rotational speed is $n = 120 f / p = 600\\text{ rpm}$, corresponding to a machine with ten total physical poles.",
      "The rotational speed is $n = 60 f / p = 300\\text{ rpm}$, which is typical for low-speed hydroelectric power stations.",
      "The rotational speed is $n = 2\\pi f / p = 31.4\\text{ rpm}$, reflecting the mechanical angular velocity in radians per second."
    ],
    "correct": 2,
    "explanation": "Synchronous speed in rpm is given by $n = 60 f / p$, where $f = 50\\text{ Hz}$ is electrical frequency and $p = 10$ is the number of pole pairs. Thus, $n = (60 \\times 50) / 10 = 300\\text{ rpm}$. Low rotational speeds are characteristic of hydraulic turbines driving multi-pole salient-pole generators.",
    "distractor_feedbacks": [
      "Incorrect. Multiplying by $p$ instead of dividing yields an unrealistically high speed ($30000\\text{ rpm}$).",
      "Incorrect. The formula $120 f / p$ uses total poles rather than pole pairs; for $p = 10$ pairs, speed is $300\\text{ rpm}$.",
      "Correct! $n = 60 f / p = (60 \\times 50) / 10 = 300\\text{ rpm}$.",
      "Incorrect. This computes mechanical angular velocity in rad/s rather than rotational speed in revolutions per minute."
    ]
  },
  {
    "id": "Q02",
    "title": "Q02: Stator Rotating Magnetic Field",
    "category": "Operating Principle & Machine Types",
    "question": "Why do three balanced sinusoidal currents in stator windings displaced by $120^\\circ$ produce a magnetic field of constant amplitude?",
    "options": [
      "Because the sum of sinusoidal waves separated by $120^\\circ$ in space and time creates a single wave rotating at $\\omega = 2\\pi f$.",
      "Because laminated steel cores absorb all harmonic flux variations, leaving only a static non-rotating field across the air gap.",
      "Because rotor damper windings short-circuit all backward-rotating flux components, forcing constant field amplitude at all speeds.",
      "Because DC excitation current in the rotor directly suppresses temporal flux oscillations in the three stator phase windings."
    ],
    "correct": 0,
    "explanation": "By Ferraris' theorem, three identical windings displaced by $120^\\circ$ in space carrying balanced three-phase AC currents displaced by $120^\\circ$ in time produce a rotating magnetic flux density: $B_{3\\phi}(\\varphi, t) = \\frac{3\\sqrt{2}kI}{2}\\cos(\\omega t + \\psi - \\varphi)$. The resulting field has constant amplitude and rotates at synchronous electrical angular speed $\\omega = 2\\pi f$.",
    "distractor_feedbacks": [
      "Correct! Balanced three-phase AC currents in spatial $120^\\circ$ windings synthesize a constant-amplitude rotating field (Ferraris theorem).",
      "Incorrect. Stator laminations reduce eddy current losses; they do not eliminate the rotating nature of the magnetic field.",
      "Incorrect. Damper windings damp rotor mechanical oscillations; they do not synthesize the stator rotating field.",
      "Incorrect. The stator rotating field is created purely by three-phase stator currents, independently of rotor DC excitation."
    ]
  },
  {
    "id": "Q03",
    "title": "Q03: Cylindrical vs Salient-Pole Rotors",
    "category": "Operating Principle & Machine Types",
    "question": "Why are thermal and nuclear turbo-alternators constructed with cylindrical (round) rotors rather than salient poles?",
    "options": [
      "Because cylindrical rotors eliminate all stator copper losses by maintaining perfectly uniform electrical resistance along slots.",
      "Because cylindrical rotors withstand huge centrifugal stress at 1500\u20133000 rpm and minimize aerodynamic windage losses in the air gap.",
      "Because salient poles cannot produce a steady DC magnetic flux when excited by direct current through rotor slip rings.",
      "Because grid codes legally require cylindrical rotors to guarantee subtransient short-circuit currents below 1.0 per unit."
    ],
    "correct": 1,
    "explanation": "Turbo-alternators driven by high-speed steam or gas turbines spin at 1500 rpm ($p=2$) or 3000 rpm ($p=1$). At these high speeds, centrifugal forces are immense. A solid forged steel cylindrical rotor with small diameter, long axial length, and embedded slot windings minimizes mechanical stress and air friction (windage losses). Salient poles are mechanically unsuitable for high speeds and are reserved for low-speed hydro units.",
    "distractor_feedbacks": [
      "Incorrect. Stator copper losses ($I^2 R$) depend on stator conductor design, not on rotor mechanical geometry.",
      "Correct! High rotational speeds demand cylindrical forged rotors to withstand centrifugal forces and minimize windage losses.",
      "Incorrect. Salient poles produce DC magnetic flux just as effectively as cylindrical rotors when excited by DC current.",
      "Incorrect. Subtransient short-circuit current is governed by machine reactances, not grid code rotor geometry mandates."
    ]
  },
  {
    "id": "Q04",
    "title": "Q04: Operational Role of Damper Windings",
    "category": "Operating Principle & Machine Types",
    "question": "What is the primary physical function of rotor damper windings (amortisseurs) during power system disturbances?",
    "options": [
      "They carry continuous direct current to supply steady-state magnetic flux when the main exciter suffers a permanent failure.",
      "They step down high stator voltages during lightning strikes to protect generator step-up transformers from insulation breakdown.",
      "They induce currents that produce a counter-torque to suppress rotor oscillations and help restore synchronous speed.",
      "They ensure that the synchronous reactance $X_s$ remains strictly equal to zero during three-phase balanced terminal short circuits."
    ],
    "correct": 2,
    "explanation": "Damper windings consist of conductive bars embedded in rotor pole shoes short-circuited at both ends. In synchronous steady state, rotor and stator fields turn together, so no voltage is induced. During disturbances, the rotor accelerates or decelerates relative to the synchronous field; by Lenz's law, currents are induced in the dampers, creating an electromechanical damping torque that attenuates rotor oscillations (hunting) and preserves synchronism.",
    "distractor_feedbacks": [
      "Incorrect. Damper windings carry zero current in steady state and cannot replace the DC field excitation winding.",
      "Incorrect. Overvoltage and lightning protection are provided by surge arresters, not rotor damper bars.",
      "Correct! Relative motion between rotor and stator fields induces currents that generate damping torque to restore synchronism.",
      "Incorrect. Synchronous reactance is a physical inductance that never drops to zero."
    ]
  },
  {
    "id": "Q05",
    "title": "Q05: Per-Phase Equivalent Circuit and Internal Emf",
    "category": "Equivalent Circuit & Machine Parameters",
    "question": "Neglecting stator resistance ($R_s \\approx 0$), how is the internal excitation emf $\\bar{E}_{af}$ related to terminal voltage $\\bar{V}_a$ and current $\\bar{I}_a$?",
    "options": [
      "The internal emf satisfies $\\bar{E}_{af} = \\bar{V}_a - j X_s \\bar{I}_a$, where synchronous reactance subtracts from terminal voltage.",
      "The internal emf satisfies $\\bar{E}_{af} = \\bar{V}_a + j X_s \\bar{I}_a$, balancing terminal voltage and synchronous reactance drop.",
      "The internal emf satisfies $\\bar{E}_{af} = \\bar{V}_a / (j X_s \\bar{I}_a)$, establishing a complex voltage ratio across the machine.",
      "The internal emf satisfies $\\bar{E}_{af} = j X_s (\\bar{V}_a + \\bar{I}_a)$, coupling terminal voltage and current through mutual inductance."
    ],
    "correct": 1,
    "explanation": "Kirchhoff's voltage law for the per-phase generator model (generator reference direction) gives $\\bar{V}_a = \\bar{E}_{af} - j X_s \\bar{I}_a$. Rearranging for the internal emf gives $\\bar{E}_{af} = \\bar{V}_a + j X_s \\bar{I}_a$. The internal emf represents the open-circuit voltage induced by the rotor field, while $j X_s \\bar{I}_a$ accounts for armature reaction and leakage flux drop.",
    "distractor_feedbacks": [
      "Incorrect. In generator convention, $\\bar{V}_a = \\bar{E}_{af} - j X_s \\bar{I}_a$, which implies $\\bar{E}_{af} = \\bar{V}_a + j X_s \\bar{I}_a$.",
      "Correct! KVL in generator mode yields $\\bar{E}_{af} = \\bar{V}_a + j X_s \\bar{I}_a$.",
      "Incorrect. Terminal relations in electric machines are additive voltage drops, not division ratios.",
      "Incorrect. Synchronous reactance multiplies current alone ($j X_s \\bar{I}_a$), not the sum of voltage and current."
    ]
  },
  {
    "id": "Q06",
    "title": "Q06: Time Frames and Transient Reactances",
    "category": "Equivalent Circuit & Machine Parameters",
    "question": "Which ordering correctly relates the subtransient ($X''_d$), transient ($X'_d$), and synchronous ($X_d$) reactances of a generator?",
    "options": [
      "The reactances satisfy $X_d < X'_d < X''_d$, meaning that fault current continuously grows from fault inception to steady state.",
      "The reactances satisfy $X'_d < X''_d < X_d$, reflecting resonant magnetic shielding across intermediate rotor time constants.",
      "The reactances satisfy $X''_d = X'_d = X_d$, because magnetic flux linkage remains strictly constant across all time scales.",
      "The reactances satisfy $X''_d < X'_d < X_d$, meaning that initial fault current is much higher than steady-state fault current."
    ],
    "correct": 3,
    "explanation": "Immediately after a fault, screening currents in damper windings and rotor iron trap magnetic flux, opposing armature reaction and resulting in the smallest effective reactance: the subtransient reactance $X''_d$ ($0.15\u20130.25\\text{ pu}$). As dampers decay, the field winding alone traps flux, giving transient reactance $X'_d$ ($0.25\u20130.40\\text{ pu}$). In steady state, screening currents vanish, yielding the full synchronous reactance $X_d$ ($1.5\u20132.5\\text{ pu}$). Thus, $X''_d < X'_d < X_d$.",
    "distractor_feedbacks": [
      "Incorrect. Short-circuit currents decay over time, meaning reactances must increase ($X''_d < X'_d < X_d$), not decrease.",
      "Incorrect. Subtransient reactance is strictly smaller than transient reactance due to damper cage screening.",
      "Incorrect. Reactances vary significantly across time scales as rotor screening currents decay.",
      "Correct! Damper and rotor screening make $X''_d < X'_d < X_d$, producing high initial subtransient current that decays to steady state."
    ]
  },
  {
    "id": "Q07",
    "title": "Q07: Active Power Transfer to an Infinite Bus",
    "category": "Power Transfer & Stability Limits",
    "question": "Neglecting resistance, which formula gives active power $P$ delivered by a synchronous generator ($E_{af}$) to an infinite bus ($V_\\infty$) through reactance $X_T$?",
    "options": [
      "The active power is given by $P = \\frac{E_{af} V_\\infty}{X_T} \\sin\\delta$, where $\\delta$ is the power angle between internal emf and bus voltage.",
      "The active power is given by $P = \\frac{E_{af} V_\\infty}{X_T} \\cos\\delta$, where $\\delta$ is the power angle between internal emf and bus voltage.",
      "The active power is given by $P = \\frac{E_{af}^2 - V_\\infty^2}{X_T} \\sin\\delta$, where $\\delta$ is the power angle between internal emf and bus voltage.",
      "The active power is given by $P = \\frac{E_{af} V_\\infty}{X_T^2} \\tan\\delta$, where $\\delta$ is the power angle between internal emf and bus voltage."
    ],
    "correct": 0,
    "explanation": "Complex power delivered to the infinite bus is $S = P + j Q = \\bar{V}_\\infty \\bar{I}^* = V_\\infty \\left(\\frac{E_{af} e^{j\\delta} - V_\\infty}{j X_T}\\right)^*$. Expanding the real part yields $P = \\frac{E_{af} V_\\infty}{X_T} \\sin\\delta$, where $\\delta$ is the internal rotor angle relative to the infinite bus voltage phasor.",
    "distractor_feedbacks": [
      "Correct! Active power transfer is $P = \\frac{E_{af} V_\\infty}{X_T} \\sin\\delta$.",
      "Incorrect. A cosine relationship would yield maximum power at zero angle difference, which is unphysical for an inductive link.",
      "Incorrect. Difference of squared voltages $(E_{af}^2 - V_\\infty^2)$ relates to reactive power transfer, not active power.",
      "Incorrect. The power transfer equation contains $X_T$ in the denominator and $\\sin\\delta$, not $X_T^2$ or $\\tan\\delta$."
    ]
  },
  {
    "id": "Q08",
    "title": "Q08: Steady-State Power Stability Limit",
    "category": "Power Transfer & Stability Limits",
    "question": "At what rotor power angle $\\delta$ does a cylindrical rotor generator reach its theoretical steady-state active power transfer limit ($P_{\\max}$)?",
    "options": [
      "The steady-state stability limit occurs at $\\delta = 45^\\circ$, beyond which thermal armature heating permanently damages conductors.",
      "The steady-state stability limit occurs at $\\delta = 180^\\circ$, where internal excitation emf directly opposes infinite bus voltage.",
      "The steady-state stability limit occurs at $\\delta = 0^\\circ$, where synchronizing power torque is maximized under nominal excitation.",
      "The steady-state stability limit occurs at $\\delta = 90^\\circ$, beyond which synchronizing power coefficient $dP/d\\delta$ becomes negative."
    ],
    "correct": 3,
    "explanation": "Since $P = \\frac{E_{af} V_\\infty}{X_T} \\sin\\delta$, electrical power peaks when $\\sin\\delta = 1$, corresponding to $\\delta = 90^\\circ$. The synchronizing power coefficient is $\\frac{dP}{d\\delta} = \\frac{E_{af} V_\\infty}{X_T} \\cos\\delta$. For $\\delta > 90^\\circ$, $\\frac{dP}{d\\delta} < 0$: any increase in mechanical power causes the rotor to accelerate, increasing $\\delta$ while reducing electrical power, leading directly to loss of synchronism.",
    "distractor_feedbacks": [
      "Incorrect. $\\delta = 45^\\circ$ is a safe operational margin, but the theoretical peak of $\\sin\\delta$ occurs at $90^\\circ$.",
      "Incorrect. At $\\delta = 180^\\circ$, active power transfer is zero ($\\sin 180^\\circ = 0$).",
      "Incorrect. At $\\delta = 0^\\circ$, zero active power is transferred between the generator and the infinite bus.",
      "Correct! $P$ peaks at $\\delta = 90^\\circ$; beyond $90^\\circ$, $\\frac{dP}{d\\delta} < 0$ and the machine loses synchronism."
    ]
  },
  {
    "id": "Q09",
    "title": "Q09: Reactive Power Control via Field Current",
    "category": "Reactive Power Control & Capability Curve",
    "question": "When rotor excitation current $I_f$ is increased so that $E_{af} \\cos\\delta > V_a$ (overexcitation), how does the generator interact with the grid?",
    "options": [
      "The generator operates with leading current, absorbing reactive power ($Q < 0$) and acting like an inductive load on the power grid.",
      "The generator operates with lagging current, injecting reactive power ($Q > 0$) and acting like a capacitive source on the power grid.",
      "The generator shuts down its governor valves, forcing active power output to reverse and operating as an induction motor.",
      "The generator induces zero reactive power, maintaining an exact unity power factor regardless of external terminal voltage variations."
    ],
    "correct": 1,
    "explanation": "In an overexcited generator ($I_f$ high, $E_{af}$ high), the stator current $\\bar{I}_a$ lags terminal voltage $\\bar{V}_a$ ($\\phi > 0$). The machine injects reactive power into the grid: $Q = 3 V_a I_a \\sin\\phi > 0$. From the perspective of the power grid, an overexcited synchronous generator behaves as a capacitor, boosting grid voltage.",
    "distractor_feedbacks": [
      "Incorrect. Absorbing reactive power ($Q < 0$) with leading current corresponds to underexcitation ($I_f$ decreased).",
      "Correct! Overexcitation ($I_f \\nearrow$) causes lagging current and injection of reactive power ($Q > 0$) into the grid.",
      "Incorrect. Active power $P$ is determined by turbine governor mechanical input, not by rotor excitation current.",
      "Incorrect. Unity power factor occurs only at a specific intermediate excitation level ($E_{af} \\cos\\delta = V_a$)."
    ]
  },
  {
    "id": "Q10",
    "title": "Q10: Purpose of Synchronous Condensers",
    "category": "Reactive Power Control & Capability Curve",
    "question": "What is the primary operational role of a synchronous condenser running on the transmission grid with zero active load ($P \\approx 0$)?",
    "options": [
      "To generate bulk electrical energy during peak demand hours by burning reserve fuel stored inside its rotor cooling chambers.",
      "To replace transmission line conductors during scheduled maintenance by routing three-phase currents through its stator windings.",
      "To step down transmission line voltages from 400 kV to 230 V for direct distribution to residential households without transformers.",
      "To provide continuous bidirectional reactive power regulation ($Q$) and supply physical rotating inertia to maintain grid frequency stability."
    ],
    "correct": 3,
    "explanation": "A synchronous condenser is a synchronous machine connected to the grid without a prime mover or mechanical load. Drawing only minor active power to overcome friction and windage, it varies its field current to provide dynamic, bidirectional reactive power support (producing $Q$ when overexcited, absorbing $Q$ when underexcited). Crucially, its heavy spinning rotor provides true physical inertia and high short-circuit power, which are vital in modern inverter-dominated grids.",
    "distractor_feedbacks": [
      "Incorrect. Synchronous condensers have no prime mover and cannot produce active power.",
      "Incorrect. Synchronous condensers are rotating machines installed in substations, not transmission line replacements.",
      "Incorrect. Voltage transformation across voltage levels requires transformers, not synchronous condensers.",
      "Correct! They provide dynamic reactive power support ($Q$), physical rotating inertia, and short-circuit current capability."
    ]
  },
  {
    "id": "Q11",
    "title": "Q11: Capability Curve - Rotor Thermal Limit",
    "category": "Reactive Power Control & Capability Curve",
    "question": "In the generator $(P, Q)$ capability chart, what physical mechanism sets the operating boundary in the overexcited (high $Q$) region?",
    "options": [
      "Thermal overheating of rotor field windings due to excessive DC excitation current ($R_f I_f^2$), forming an off-center circular boundary.",
      "Mechanical shear stress on the turbine shaft coupling due to excessive torque angle, forming a horizontal upper boundary.",
      "Magnetic core saturation in stator teeth due to excessive terminal voltage, forming a vertical boundary along the active power axis.",
      "Thermal overheating of stator end-region laminations due to axial leakage flux, forming an operating limit in the underexcited region."
    ],
    "correct": 0,
    "explanation": "The capability chart in the $(P, Q)$ plane is bounded by several physical constraints: (1) Prime mover active power limit ($P \\le P_{\\max}$); (2) Stator thermal limit (armature current $I_a \\le I_{a,\\max}$, circle centered at origin $P^2 + Q^2 \\le S_n^2$); (3) Rotor thermal limit (field current $I_f \\le I_{f,\\max}$, circle centered at $(0, -V^2/X_s)$ with radius $V E_{af,\\max}/X_s$), which bounds the overexcited high-$Q$ region; (4) Stator end-core heating and stability limits in the underexcited region.",
    "distractor_feedbacks": [
      "Correct! Rotor field winding Joule heating ($R_f I_f^2$) limits maximum excitation, forming a circular arc centered at $(0, -V^2/X_s)$.",
      "Incorrect. Turbine mechanical power limits active power ($P \\le P_{\\max}$), which is a horizontal boundary, not the overexcited $Q$ limit.",
      "Incorrect. Core saturation affects voltage linearity, but field winding thermal heating defines the overexcited capability limit.",
      "Incorrect. Stator end-region heating limits operation in the underexcited region ($Q < 0$), not the overexcited region."
    ]
  },
  {
    "id": "Q12",
    "title": "Q12: Generator PV to PQ Bus Switching in Power Flow",
    "category": "Generators in Power Flow Analysis",
    "question": "During AC power flow iterations, what must the solver do when a PV generator bus violates its reactive power limit ($Q > Q_{\\max}$)?",
    "options": [
      "The solver disconnects the generator immediately and increases active load shedding across adjacent transmission substations.",
      "The solver sets line resistance to zero and re-runs the simulation using lossless linear DC power flow equations.",
      "The solver clamps reactive power at $Q_{\\max}$, converts the bus to a PQ bus, and frees voltage magnitude $V$ as an unknown state variable.",
      "The solver doubles generator active power injection $P$ to restore terminal voltage magnitude to its original target setpoint."
    ],
    "correct": 2,
    "explanation": "In AC power flow, a generator is initially modeled as a PV bus ($P$ and $V$ fixed). If the calculated reactive power exceeds rotor or stator thermal limits ($Q > Q_{\\max}$), the excitation system cannot maintain the voltage setpoint. The solver switches the bus from PV to PQ: reactive injection is fixed at $Q = Q_{\\max}$, and terminal voltage magnitude $V$ is freed as an unknown state variable to be solved in subsequent iterations.",
    "distractor_feedbacks": [
      "Incorrect. Physical generators do not trip merely upon reaching Mvar excitation limits; excitation simply clamps.",
      "Incorrect. Line impedances are physical transmission constants and cannot be altered by generator limit saturation.",
      "Correct! The bus is converted from PV to PQ with $Q$ clamped at $Q_{\\max}$ and voltage magnitude $V$ freed as an unknown.",
      "Incorrect. Active power is controlled by the turbine governor and cannot be arbitrarily doubled to regulate voltage."
    ]
  }
];

        let currentIdx = 0;
        let viewMode = 'step'; // 'step' or 'all'
        let userAnswers = {}; // { qIndex: selectedOptionIndex }
        let score = 0;
        let filteredIndices = questions.map((_, i) => i);

        function initQuiz() {
            initStudentIdentity();
            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function initStudentIdentity() {
            const nameInput = document.getElementById('student-name');
            const emailInput = document.getElementById('student-email');
            if (!nameInput || !emailInput) return;

            const savedName = localStorage.getItem('elec0447_student_name');
            const savedEmail = localStorage.getItem('elec0447_student_email');
            if (savedName) nameInput.value = savedName;
            if (savedEmail) emailInput.value = savedEmail;

            nameInput.addEventListener('input', (e) => {
                localStorage.setItem('elec0447_student_name', e.target.value.trim());
            });
            emailInput.addEventListener('input', (e) => {
                localStorage.setItem('elec0447_student_email', e.target.value.trim());
            });
        }

        function setViewMode(mode) {
            viewMode = mode;
            document.getElementById('btn-view-step').classList.toggle('active', mode === 'step');
            document.getElementById('btn-view-all').classList.toggle('active', mode === 'all');
            document.getElementById('step-nav').style.display = (mode === 'step') ? 'flex' : 'none';
            document.getElementById('summary-card').style.display = 'none';

            const allSubmitCard = document.getElementById('all-view-submit-card');
            if (allSubmitCard) {
                allSubmitCard.style.display = (mode === 'all') ? 'block' : 'none';
            }

            renderQuestions();
            updateNavigation();
        }

        document.getElementById('topic-select').addEventListener('change', (e) => {
            const cat = e.target.value;
            if (cat === 'all') {
                filteredIndices = questions.map((_, i) => i);
            } else {
                filteredIndices = [];
                questions.forEach((q, i) => {
                    if (q.category === cat) filteredIndices.push(i);
                });
            }
            currentIdx = 0;
            renderQuestions();
            updateNavigation();
            updateStats();
        });

        function renderQuestions() {
            const container = document.getElementById('quiz-container');
            container.innerHTML = '';

            if (filteredIndices.length === 0) {
                container.innerHTML = '<div class="quiz-card"><p>No questions found in this category.</p></div>';
                return;
            }

            const indicesToRender = (viewMode === 'step') 
                ? [filteredIndices[currentIdx]] 
                : filteredIndices;

            indicesToRender.forEach((qIdx) => {
                if (qIdx === undefined) return;
                const q = questions[qIdx];
                const answered = userAnswers.hasOwnProperty(qIdx);
                const selectedOpt = userAnswers[qIdx];

                const card = document.createElement('div');
                card.className = 'quiz-card';
                card.id = `card-${qIdx}`;

                const letters = ['A', 'B', 'C', 'D'];
                let optionsHtml = '';
                q.options.forEach((opt, oIdx) => {
                    let optClass = 'option-item';
                    if (answered) {
                        optClass += ' disabled';
                        if (oIdx === q.correct) {
                            optClass += ' correct';
                        } else if (oIdx === selectedOpt) {
                            optClass += ' wrong';
                        }
                    }

                    optionsHtml += `
                        <div class="${optClass}" onclick="handleSelect(${qIdx}, ${oIdx})">
                            <span class="opt-letter">${letters[oIdx]}</span>
                            <span class="opt-text">${opt}</span>
                        </div>
                    `;
                });

                const explanationStyle = answered ? 'display: block;' : 'display: none;';

                card.innerHTML = `
                    <div class="q-meta">
                        <span class="q-badge">${q.id}</span>
                        <span class="q-category">${q.category}</span>
                    </div>
                    <div class="q-text">${q.question}</div>
                    <div class="options-grid">
                        ${optionsHtml}
                    </div>
                    <div class="explanation-box" id="exp-${qIdx}" style="${explanationStyle}">
                        <div class="explanation-title">
                            <span>Pedagogical Analysis &amp; Reference</span>
                        </div>
                        <div class="explanation-content">
                            ${q.explanation}
                        </div>
                    </div>
                `;

                container.appendChild(card);
            });

            renderMath();
        }

        function handleSelect(qIdx, optIdx) {
            if (userAnswers.hasOwnProperty(qIdx)) return; // already answered

            userAnswers[qIdx] = optIdx;
            const q = questions[qIdx];
            if (optIdx === q.correct) {
                score++;
            }

            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function updateStats() {
            const answeredCount = Object.keys(userAnswers).length;
            const total = questions.length;
            const pct = Math.round((answeredCount / total) * 100);

            document.getElementById('score-display').textContent = `${score} / ${answeredCount}`;
            document.getElementById('progress-text').textContent = `${pct}%`;
            document.getElementById('progress-fill').style.width = `${pct}%`;
        }

        function changeQuestion(delta) {
            const newIdx = currentIdx + delta;
            if (newIdx >= 0 && newIdx < filteredIndices.length) {
                currentIdx = newIdx;
                renderQuestions();
                updateNavigation();
            } else if (newIdx >= filteredIndices.length && viewMode === 'step') {
                showSummary();
            }
        }

        function updateNavigation() {
            if (viewMode !== 'step') return;
            const total = filteredIndices.length;
            document.getElementById('btn-prev').disabled = (currentIdx === 0);
            
            const btnNext = document.getElementById('btn-next');
            if (currentIdx === total - 1) {
                btnNext.innerHTML = 'Finish &rarr;';
            } else {
                btnNext.innerHTML = 'Next &rarr;';
            }
            
            document.getElementById('q-counter-text').textContent = `Question ${currentIdx + 1} of ${total}`;
        }

        function showSummary() {
            document.getElementById('quiz-container').innerHTML = '';
            document.getElementById('step-nav').style.display = 'none';
            const card = document.getElementById('summary-card');
            card.style.display = 'block';

            const total = questions.length;
            const pct = Math.round((score / total) * 100);
            document.getElementById('summary-percent').textContent = `${pct}%`;
            document.getElementById('summary-detail').textContent = `You correctly answered ${score} out of ${total} questions.`;

            const headline = document.getElementById('summary-headline');
            if (pct >= 85) headline.textContent = "Outstanding Mastery!";
            else if (pct >= 60) headline.textContent = "Solid Understanding!";
            else headline.textContent = "Review Recommended";

            const statusEl = document.getElementById('submit-status');
            if (statusEl) statusEl.style.display = 'none';
        }

        function restartQuiz() {
            userAnswers = {};
            score = 0;
            currentIdx = 0;
            document.getElementById('summary-card').style.display = 'none';
            if (viewMode === 'step') {
                document.getElementById('step-nav').style.display = 'flex';
            }
            const statusEl1 = document.getElementById('submit-status');
            if (statusEl1) statusEl1.style.display = 'none';
            const statusEl2 = document.getElementById('submit-status-all');
            if (statusEl2) statusEl2.style.display = 'none';

            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function buildResultsPayload() {
            const name = (document.getElementById('student-name')?.value || "").trim();
            const email = (document.getElementById('student-email')?.value || "").trim();
            const total = questions.length;
            const answeredCount = Object.keys(userAnswers).length;
            const pct = total > 0 ? Math.round((score / total) * 100) : 0;

            const detailedAnswers = questions.map((q, idx) => {
                const userSel = userAnswers[idx];
                const hasAnswered = userAnswers.hasOwnProperty(idx);
                return {
                    id: q.id,
                    question_index: idx + 1,
                    category: q.category,
                    question: q.question,
                    has_answered: hasAnswered,
                    selected_index: hasAnswered ? userSel : null,
                    selected_text: hasAnswered ? q.options[userSel] : "Not answered",
                    correct_index: q.correct,
                    correct_text: q.options[q.correct],
                    is_correct: hasAnswered ? (userSel === q.correct) : false
                };
            });

            return {
                timestamp: new Date().toISOString(),
                course: QUIZ_CONFIG.course,
                quiz_id: QUIZ_CONFIG.quiz_id,
                quiz_title: QUIZ_CONFIG.quiz_title,
                name: name || "Anonymous",
                email: email || "N/A",
                score: score,
                total: total,
                answered: answeredCount,
                percentage: pct,
                answers: detailedAnswers
            };
        }

        async function submitResultsToGoogle(statusElementId = "submit-status") {
            const statusEl = document.getElementById(statusElementId);
            const name = (document.getElementById("student-name")?.value || "").trim();
            const btnSubmit = document.getElementById(statusElementId === 'submit-status' ? 'btn-submit-results' : 'btn-submit-all-view');

            if (!name) {
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.style.display = "block";
                    statusEl.textContent = "⚠️ Please enter your Full Name in the Student Identification box before submitting.";
                }
                document.getElementById("student-name")?.focus();
                return;
            }

            if (!GOOGLE_SCRIPT_URL || GOOGLE_SCRIPT_URL.trim() === "") {
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.style.display = "block";
                    statusEl.innerHTML = "⚠️ <strong>Google Script Webhook URL not configured yet.</strong><br>The instructor can paste the Web App URL into <code>GOOGLE_SCRIPT_URL</code> in this file, or you can click <strong>'Download Summary (JSON)'</strong> to save your results.";
                }
                return;
            }

            const payload = buildResultsPayload();

            if (btnSubmit) btnSubmit.disabled = true;
            if (statusEl) {
                statusEl.className = "submit-status-msg submit-status-loading";
                statusEl.style.display = "block";
                statusEl.textContent = "⏳ Submitting answers to instructor...";
            }

            try {
                await fetch(GOOGLE_SCRIPT_URL, {
                    method: "POST",
                    mode: "no-cors",
                    headers: {
                        "Content-Type": "application/json"
                    },
                    body: JSON.stringify(payload)
                });

                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-success";
                    statusEl.innerHTML = "✅ <strong>Results successfully registered!</strong> Thank you for participating.";
                }
            } catch (err) {
                console.error("Submission error:", err);
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.innerHTML = "❌ Could not send results directly. Please click <strong>'Download Summary (JSON)'</strong> to save your results file.";
                }
            } finally {
                if (btnSubmit) btnSubmit.disabled = false;
            }
        }

        function downloadResultsJSON() {
            const payload = buildResultsPayload();
            const safeName = (payload.name || "student").replace(/[^a-z0-9_-]/gi, "_");
            const blob = new Blob([JSON.stringify(payload, null, 2)], { type: "application/json" });
            const url = URL.createObjectURL(blob);
            const a = document.createElement("a");
            a.href = url;
            a.download = `ELEC0447_${QUIZ_CONFIG.quiz_id}_${safeName}.json`;
            document.body.appendChild(a);
            a.click();
            document.body.removeChild(a);
            URL.revokeObjectURL(url);
        }

        function renderMath() {
            const target = document.getElementById('quiz-container') || document.body;
            if (typeof renderMathInElement === 'function') {
                renderMathInElement(target, {
                    delimiters: [
                        { left: '$$', right: '$$', display: true },
                        { left: '\\[', right: '\\]', display: true },
                        { left: '\\(', right: '\\)', display: false },
                        { left: '$', right: '$', display: false }
                    ],
                    throwOnError: false
                });
            } else {
                setTimeout(renderMath, 60);
            }
        }

        window.addEventListener('DOMContentLoaded', initQuiz);
    </script>
</body>
</html>
