<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>ELEC0447 - Transformers & Per-Unit Power Flow Quiz</title>
    <!-- Google Fonts -->
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link href="https://fonts.googleapis.com/css2?family=Fira+Code:wght@400;600&family=Inter:wght@300;400;500;600;700&display=swap" rel="stylesheet">
    
    <!-- KaTeX CSS & JS for crisp LaTeX Math Rendering -->
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.css">
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.js"></script>
    <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/contrib/auto-render.min.js" onload="renderMath()"></script>

    <style>
        :root {
            --primary: #00843B;         /* ULiège / Trigon Green */
            --primary-dark: #00632b;
            --primary-light: #e8f5e9;
            --accent: #f07f3c;          /* Trigon Orange */
            --accent-light: #fff3e0;
            --bg: #f8fafc;
            --card-bg: #ffffff;
            --text-main: #0f172a;
            --text-muted: #64748b;
            --border: #e2e8f0;
            --success: #16a34a;
            --success-bg: #dcfce7;
            --danger: #dc2626;
            --danger-bg: #fee2e2;
            --shadow-sm: 0 1px 2px 0 rgb(0 0 0 / 0.05);
            --shadow-md: 0 4px 6px -1px rgb(0 0 0 / 0.1), 0 2px 4px -2px rgb(0 0 0 / 0.1);
            --shadow-lg: 0 10px 15px -3px rgb(0 0 0 / 0.1), 0 4px 6px -4px rgb(0 0 0 / 0.1);
            --radius: 12px;
        }

        * {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        body {
            font-family: 'Inter', -apple-system, BlinkMacSystemFont, sans-serif;
            background-color: var(--bg);
            color: var(--text-main);
            line-height: 1.6;
            padding-bottom: 60px;
        }

        /* Header */
        header {
            background: linear-gradient(135deg, #00843B 0%, #005a27 100%);
            color: white;
            padding: 32px 24px;
            box-shadow: var(--shadow-md);
        }

        .header-container {
            max-width: 960px;
            margin: 0 auto;
        }

        .course-tag {
            font-size: 0.85rem;
            text-transform: uppercase;
            letter-spacing: 1px;
            font-weight: 600;
            color: #a7f3d0;
            margin-bottom: 6px;
        }

        h1 {
            font-size: 1.85rem;
            font-weight: 700;
            letter-spacing: -0.5px;
            margin-bottom: 6px;
        }

        .header-desc {
            font-size: 0.95rem;
            color: #d1fae5;
            max-width: 760px;
        }

        /* Main Container */
        .main-container {
            max-width: 960px;
            margin: -20px auto 0;
            padding: 0 20px;
        }

        /* Student Identity Card */
        .identity-card {
            background: var(--card-bg);
            border: 1px solid var(--border);
            border-radius: var(--radius);
            padding: 18px 24px;
            margin-bottom: 20px;
            box-shadow: var(--shadow-sm);
        }

        .identity-header {
            display: flex;
            align-items: center;
            justify-content: space-between;
            margin-bottom: 6px;
        }

        .identity-title {
            font-size: 1.02rem;
            font-weight: 700;
            color: var(--primary-dark);
            display: flex;
            align-items: center;
            gap: 8px;
        }

        .identity-desc {
            font-size: 0.84rem;
            color: var(--text-muted);
            margin-bottom: 12px;
        }

        .identity-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 14px;
        }

        @media (max-width: 600px) {
            .identity-grid { grid-template-columns: 1fr; }
        }

        .form-group label {
            display: block;
            font-size: 0.76rem;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            color: var(--text-muted);
            margin-bottom: 5px;
        }

        .form-input {
            width: 100%;
            background: #ffffff;
            border: 1.5px solid var(--border);
            border-radius: 8px;
            padding: 9px 13px;
            font-size: 0.92rem;
            color: var(--text-main);
            outline: none;
            transition: all 0.2s ease;
        }

        .form-input:focus {
            border-color: var(--primary);
            box-shadow: 0 0 0 3px rgba(0, 132, 59, 0.15);
        }

        /* Controls & Stats Bar */
        .toolbar {
            background: var(--card-bg);
            border-radius: var(--radius);
            padding: 16px 20px;
            display: flex;
            flex-wrap: wrap;
            justify-content: space-between;
            align-items: center;
            gap: 16px;
            box-shadow: var(--shadow-md);
            border: 1px solid var(--border);
            margin-bottom: 24px;
        }

        .stats-group {
            display: flex;
            gap: 20px;
            align-items: center;
        }

        .stat-item {
            display: flex;
            flex-direction: column;
        }

        .stat-label {
            font-size: 0.72rem;
            text-transform: uppercase;
            color: var(--text-muted);
            font-weight: 600;
            letter-spacing: 0.5px;
        }

        .stat-value {
            font-size: 1.25rem;
            font-weight: 700;
            color: var(--primary);
        }

        .progress-bar-container {
            width: 140px;
            height: 8px;
            background: #e2e8f0;
            border-radius: 4px;
            overflow: hidden;
            margin-top: 4px;
        }

        .progress-bar-fill {
            height: 100%;
            background: var(--primary);
            width: 0%;
            transition: width 0.3s ease;
        }

        .filter-group {
            display: flex;
            align-items: center;
            gap: 10px;
        }

        .filter-group label {
            font-size: 0.85rem;
            font-weight: 500;
            color: var(--text-muted);
        }

        .select-filter {
            padding: 8px 12px;
            border-radius: 8px;
            border: 1px solid var(--border);
            font-size: 0.85rem;
            background: white;
            color: var(--text-main);
            outline: none;
            cursor: pointer;
        }

        .view-toggle {
            display: flex;
            background: #f1f5f9;
            padding: 3px;
            border-radius: 8px;
            gap: 2px;
        }

        .view-btn {
            padding: 6px 14px;
            font-size: 0.82rem;
            border: none;
            background: transparent;
            border-radius: 6px;
            font-weight: 600;
            color: var(--text-muted);
            cursor: pointer;
            transition: all 0.2s;
        }

        .view-btn.active {
            background: white;
            color: var(--primary);
            box-shadow: var(--shadow-sm);
        }

        /* Quiz Card */
        .quiz-card {
            background: var(--card-bg);
            border-radius: var(--radius);
            border: 1px solid var(--border);
            box-shadow: var(--shadow-sm);
            padding: 28px;
            margin-bottom: 24px;
            transition: transform 0.2s, box-shadow 0.2s;
        }

        .quiz-card:hover {
            box-shadow: var(--shadow-md);
        }

        .q-meta {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-bottom: 12px;
        }

        .q-badge {
            font-size: 0.75rem;
            font-weight: 700;
            text-transform: uppercase;
            padding: 4px 10px;
            border-radius: 20px;
            background: var(--primary-light);
            color: var(--primary);
            letter-spacing: 0.5px;
        }

        .q-category {
            font-size: 0.8rem;
            color: var(--text-muted);
            font-weight: 500;
        }

        .q-text {
            font-size: 1.12rem;
            font-weight: 600;
            color: var(--text-main);
            margin-bottom: 20px;
            line-height: 1.5;
        }

        /* Options */
        .options-grid {
            display: flex;
            flex-direction: column;
            gap: 12px;
        }

        .option-item {
            display: flex;
            align-items: flex-start;
            gap: 14px;
            padding: 14px 18px;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            background: #ffffff;
            cursor: pointer;
            transition: all 0.2s ease;
            text-align: left;
            width: 100%;
            font-size: 0.95rem;
            line-height: 1.45;
        }

        .option-item:hover:not(.disabled) {
            border-color: var(--primary);
            background: #fcfdfc;
            transform: translateX(4px);
        }

        .opt-letter {
            display: inline-flex;
            align-items: center;
            justify-content: center;
            min-width: 28px;
            height: 28px;
            border-radius: 50%;
            background: #f1f5f9;
            color: #475569;
            font-weight: 700;
            font-size: 0.85rem;
            flex-shrink: 0;
            transition: all 0.2s;
        }

        .opt-text {
            flex-grow: 1;
            padding-top: 2px;
        }

        /* States */
        .option-item.correct {
            border-color: var(--success);
            background: var(--success-bg);
            color: #065f46;
        }
        .option-item.correct .opt-letter {
            background: var(--success);
            color: white;
        }

        .option-item.wrong {
            border-color: var(--danger);
            background: var(--danger-bg);
            color: #991b1b;
        }
        .option-item.wrong .opt-letter {
            background: var(--danger);
            color: white;
        }

        .option-item.disabled {
            cursor: default;
        }

        /* Explanation Box */
        .explanation-box {
            margin-top: 20px;
            padding: 16px 20px;
            border-radius: 10px;
            background: #f8fafc;
            border-left: 4px solid var(--primary);
            display: none;
            animation: fadeIn 0.3s ease;
        }

        .explanation-title {
            font-weight: 700;
            font-size: 0.88rem;
            color: var(--primary-dark);
            margin-bottom: 6px;
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .explanation-content {
            font-size: 0.92rem;
            color: #334155;
            line-height: 1.55;
        }

        @keyframes fadeIn {
            from { opacity: 0; transform: translateY(-6px); }
            to { opacity: 1; transform: translateY(0); }
        }

        /* Step-by-step Navigation */
        .nav-controls {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-top: 24px;
        }

        .nav-btn {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 10px 22px;
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.9rem;
            border: 1px solid var(--border);
            background: white;
            color: var(--text-main);
            cursor: pointer;
            transition: all 0.2s;
        }

        .nav-btn:hover:not(:disabled) {
            background: #f1f5f9;
            border-color: #cbd5e1;
        }

        .nav-btn.primary {
            background: var(--primary);
            color: white;
            border-color: var(--primary);
        }

        .nav-btn.primary:hover:not(:disabled) {
            background: var(--primary-dark);
        }

        .nav-btn.disabled {
            opacity: 0.4;
            cursor: not-allowed;
        }

        /* Result Banner */
        .summary-card {
            background: white;
            border-radius: var(--radius);
            border: 2px solid var(--primary);
            padding: 36px 24px;
            text-align: center;
            box-shadow: var(--shadow-lg);
            margin-bottom: 30px;
            display: none;
        }

        .score-circle {
            width: 100px;
            height: 100px;
            border-radius: 50%;
            background: var(--primary-light);
            color: var(--primary);
            font-size: 2.2rem;
            font-weight: 800;
            display: inline-flex;
            align-items: center;
            justify-content: center;
            margin-bottom: 16px;
        }

        .summary-title {
            font-size: 1.6rem;
            font-weight: 700;
            margin-bottom: 8px;
        }

        .summary-text {
            color: var(--text-muted);
            font-size: 1rem;
            max-width: 500px;
            margin: 0 auto 24px;
        }

        .btn-restart {
            padding: 10px 24px;
            background: var(--primary);
            color: white;
            font-weight: 600;
            border: none;
            border-radius: 8px;
            cursor: pointer;
            transition: background 0.2s;
        }
        .btn-restart:hover {
            background: var(--primary-dark);
        }

        /* Submission Section */
        .submit-section {
            background: #f8fafc;
            border: 1px solid var(--border);
            border-radius: 10px;
            padding: 20px;
            margin: 22px auto 0;
            max-width: 580px;
            text-align: left;
        }

        .submit-section-title {
            font-size: 0.82rem;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: 0.5px;
            color: var(--primary-dark);
            margin-bottom: 6px;
            display: flex;
            align-items: center;
            gap: 6px;
        }

        .submit-btn-group {
            display: flex;
            gap: 10px;
            flex-wrap: wrap;
            align-items: center;
            margin-top: 10px;
        }

        .btn-submit {
            padding: 10px 20px;
            background: var(--primary);
            color: white;
            border: none;
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.9rem;
            cursor: pointer;
            transition: background 0.2s;
            display: inline-flex;
            align-items: center;
            gap: 6px;
        }

        .btn-submit:hover:not(:disabled) {
            background: var(--primary-dark);
        }

        .btn-submit:disabled {
            opacity: 0.5;
            cursor: not-allowed;
        }

        .btn-download {
            padding: 10px 16px;
            background: white;
            color: var(--text-main);
            border: 1px solid var(--border);
            border-radius: 8px;
            font-weight: 600;
            font-size: 0.88rem;
            cursor: pointer;
            transition: all 0.2s;
            display: inline-flex;
            align-items: center;
            gap: 6px;
        }

        .btn-download:hover {
            background: #f1f5f9;
        }

        .submit-status-msg {
            margin-top: 12px;
            padding: 10px 14px;
            border-radius: 8px;
            font-size: 0.88rem;
            line-height: 1.45;
            display: none;
        }

        .submit-status-success {
            background: var(--success-bg);
            border: 1px solid var(--success);
            color: #065f46;
        }

        .submit-status-error {
            background: var(--danger-bg);
            border: 1px solid var(--danger);
            color: #991b1b;
        }

        .submit-status-loading {
            background: #e0f2fe;
            border: 1px solid #38bdf8;
            color: #0369a1;
        }

        /* Utility */
        .hidden {
            display: none !important;
        }

        @media (max-width: 640px) {
            .toolbar {
                flex-direction: column;
                align-items: stretch;
            }
            .stats-group {
                justify-content: space-between;
            }
            .progress-bar-container {
                width: 100%;
            }
        }
    </style>
</head>
<body>

    <header>
        <div class="header-container">
            <div>
                <div class="course-tag">ELEC0447 • Analysis of Electric Power Systems</div>
                <h1>Transformers &amp; Per-Unit Power Flow Quiz</h1>
                <p class="header-desc">
                    Interactive practice quiz testing transformer equivalent circuits, core vs. copper losses, 
                    IEC factory test data ($v_k\%, v_{kr}\%$), per-unit referral invariance, vector groups (Dyn11), 
                    On-Load Tap Changers (OLTC), Phase-Shifting Transformers (PST), and two-port $\mathbf{Y}_{\text{bus}}$ matrix stamping.
                </p>
            </div>
        </div>
    </header>

    <div class="main-container">
        <!-- Participant Identity Card -->
        <div class="identity-card" id="identity-box">
            <div class="identity-header">
                <div class="identity-title">
                    <span>👤 Student Identification</span>
                </div>
            </div>
            <p class="identity-desc">
                Enter your details to register your quiz score in the instructor's grade sheet upon completion.
            </p>
            <div class="identity-grid">
                <div class="form-group">
                    <label for="student-name">Full Name (Nom &amp; Prénom)</label>
                    <input type="text" id="student-name" class="form-input" placeholder="e.g. Marie Curie">
                </div>
                <div class="form-group">
                    <label for="student-email">ULiège Email or Student ID</label>
                    <input type="text" id="student-email" class="form-input" placeholder="e.g. mcurie@student.uliege.be">
                </div>
            </div>
        </div>

        <!-- Toolbar -->
        <div class="toolbar">
            <div class="stats-group">
                <div class="stat-item">
                    <span class="stat-label">Score</span>
                    <span class="stat-value" id="score-display">0 / 0</span>
                </div>
                <div class="stat-item">
                    <span class="stat-label">Progress</span>
                    <span class="stat-value" id="progress-text">0%</span>
                    <div class="progress-bar-container">
                        <div class="progress-bar-fill" id="progress-fill"></div>
                    </div>
                </div>
            </div>

            <div class="filter-group">
                <label for="topic-select">Topic:</label>
                <select id="topic-select" class="select-filter">
                    <option value="all">All Topics (12 questions)</option>
                    <option value="Physical Model &amp; Losses">Physical Model &amp; Core/Copper Losses</option>
                    <option value="Per-Unit Representation &amp; Invariance">Per-Unit Invariance &amp; Referral</option>
                    <option value="Vector Groups &amp; Connections">Vector Groups &amp; Dyn11</option>
                    <option value="Auto-Transformers &amp; Tap Changers (OLTC)">Auto-Transformers &amp; OLTC</option>
                    <option value="Phase-Shifting Transformers (PST)">Phase Shifters (PST)</option>
                    <option value="Transformers in Power Flow &amp; Ybus">Power Flow &amp; Y_bus Stamping</option>
                </select>
            </div>

            <div class="view-toggle">
                <button class="view-btn active" id="btn-view-step" onclick="setViewMode('step')">Step-by-step</button>
                <button class="view-btn" id="btn-view-all" onclick="setViewMode('all')">All Questions</button>
            </div>
        </div>

        <!-- Summary Card (shown at end of step mode) -->
        <div id="summary-card" class="summary-card">
            <div class="score-circle" id="summary-percent">100%</div>
            <h2 class="summary-title" id="summary-headline">Excellent Work!</h2>
            <p class="summary-text" id="summary-detail">You answered 12 out of 12 questions correctly.</p>

            <!-- Submission Section in Summary -->
            <div class="submit-section" id="submit-section">
                <div class="submit-section-title">
                    <span>📤 Register &amp; Submit Results to Instructor</span>
                </div>
                <p style="font-size: 0.85rem; color: var(--text-muted); margin-bottom: 8px;">
                    Send your verified results directly to the course Google Sheet or export a JSON summary.
                </p>
                <div class="submit-btn-group">
                    <button class="btn-submit" id="btn-submit-results" onclick="submitResultsToGoogle('submit-status')">
                        🚀 Submit Answers
                    </button>
                    <button class="btn-download" id="btn-download-results" onclick="downloadResultsJSON()">
                        💾 Download Summary (JSON)
                    </button>
                </div>
                <div id="submit-status" class="submit-status-msg"></div>
            </div>

            <div style="margin-top: 24px;">
                <button class="btn-restart" onclick="restartQuiz()">Restart Quiz</button>
            </div>
        </div>

        <!-- Questions Container -->
        <div id="quiz-container"></div>

        <!-- Bottom Submission Card for All-Questions View -->
        <div id="all-view-submit-card" class="identity-card" style="display: none; margin-top: 24px; text-align: center;">
            <h3 style="font-size: 1.15rem; color: var(--text-main); margin-bottom: 6px;">Finished Answering?</h3>
            <p style="font-size: 0.88rem; color: var(--text-muted); margin-bottom: 12px;">
                Submit your quiz answers to the instructor's spreadsheet or download your results report.
            </p>
            <div class="submit-btn-group" style="justify-content: center;">
                <button class="btn-submit" id="btn-submit-all-view" onclick="submitResultsToGoogle('submit-status-all')">
                    🚀 Submit Answers to Instructor
                </button>
                <button class="btn-download" onclick="downloadResultsJSON()">
                    💾 Download Summary (JSON)
                </button>
                <button class="btn-restart" onclick="restartQuiz()" style="padding: 10px 18px; font-size: 0.88rem;">
                    Restart Quiz
                </button>
            </div>
            <div id="submit-status-all" class="submit-status-msg" style="max-width: 580px; margin: 12px auto 0;"></div>
        </div>

        <!-- Step Navigation Controls -->
        <div id="step-nav" class="nav-controls">
            <button class="nav-btn" id="btn-prev" onclick="changeQuestion(-1)" disabled>&larr; Previous</button>
            <span style="font-size: 0.9rem; font-weight: 600; color: var(--text-muted);" id="q-counter-text">Question 1 of 12</span>
            <button class="nav-btn primary" id="btn-next" onclick="changeQuestion(1)">Next &rarr;</button>
        </div>
    </div>

    <script>
        // =========================================================================
        // Instructor Configuration: Unified Google Apps Script Webhook
        // =========================================================================
        // Paste your deployed Google Apps Script Web App URL below (see Lectures/google_apps_script.js):
        const GOOGLE_SCRIPT_URL = "https://script.google.com/macros/s/AKfycbz8je0JsdjMqN8JmkE6Qi-jw1w8c4ILChxpRkUkYDlCvX-MuJxwgGzdyXw0kMF1pdWaiQ/exec"; 

        const QUIZ_CONFIG = {
            course: "ELEC0447",
            quiz_id: "transformers",
            quiz_title: "Transformers & Per-Unit Power Flow"
        };

        const questions = [
  {
    "id": "Q01",
    "title": "Q01: Physical Nature of Iron Losses and Copper Losses",
    "category": "Physical Model & Losses",
    "question": "What is the physical origin of iron losses ($P_{\\text{fe}}$) versus copper losses ($P_{\\text{cu}}$) in a power transformer, and how do they depend on operating conditions?",
    "options": [
      "Iron losses arise from mechanical vibrations in winding clamps, while copper losses stem from dielectric conduction across insulating oil under strong electric fields.",
      "Iron losses represent $I^2 R$ Joule heating inside the copper windings, while copper losses represent hysteresis and eddy currents in the magnetic core under alternating flux.",
      "Iron losses are hysteresis and eddy current losses in the magnetic core (voltage-dependent, present at no-load), while copper losses are Joule losses in the windings (proportional to current squared $I^2$).",
      "Iron losses depend strictly on load current magnitude ($I^2$), while copper losses remain entirely constant at all operating points regardless of loading."
    ],
    "correct": 2,
    "explanation": "Iron losses ($P_{\\text{fe}}$ or no-load losses) occur in the laminated ferromagnetic core due to magnetic hysteresis (energy dissipated traversing the B-H magnetization loop) and induced eddy currents ($i_{\\text{eddy}}^2 R_{\\text{core}}$). They depend on core magnetic flux density and frequency, remaining essentially constant as long as the transformer is energized at nominal voltage ($V^2 / R_{\\text{core}}$), even at no load. Copper losses ($P_{\\text{cu}}$ or load losses) are Joule heating losses ($I^2 R$) caused by current flowing through primary and secondary winding conductors, scaling with the square of the load current ($I^2$). Transformer efficiency peaks when copper losses equal iron losses.",
    "distractor_feedbacks": [
      "Incorrect. Winding vibrations generate acoustic hum, not core iron losses; oil is an electrical insulator.",
      "Incorrect. The terms are inverted: iron losses occur in the steel core, while copper losses occur in the conductor coils.",
      "Correct! Iron losses occur in the core (hysteresis and eddy currents, dependent on voltage $V$), while copper losses are Joule dissipation ($I^2 R$) in the windings.",
      "Incorrect. Core losses depend on voltage, whereas winding copper losses depend directly on current squared ($I^2$)."
    ]
  },
  {
    "id": "Q02",
    "title": "Q02: Short-Circuit Test & Series Impedance Determination",
    "category": "Physical Model & Losses",
    "question": "In the standard IEC 60076 short-circuit factory test, why does the applied test voltage isolate only the series winding parameters, and how is leakage reactance determined?",
    "options": [
      "High voltage applied to the open winding forces all current through the shunt branch, allowing direct measurement of core resistance and magnetizing inductance without series drops.",
      "The low voltage required for rated current ($V_{\\text{sc}} \\ll V_n$) produces negligible core flux, so applied voltage drops across series windings ($z_k = v_k\\%/100$, $x_k = \\sqrt{z_k^2 - r_k^2}$).",
      "The short circuit causes magnetic saturation throughout the tank, converting core reactance into purely real resistance that cancels out leakage flux.",
      "Applied voltage directly measures the turns ratio $1:n$, while leakage reactance is derived by dividing line frequency by the total mass of the insulating oil."
    ],
    "correct": 1,
    "explanation": "With the secondary terminals short-circuited ($\\bar{V}_2 = 0$), rated current $I_{n1}$ flows at a very low applied voltage $V_{\\text{sc}}$ (typically 4% to 15% of $V_n$). Because core magnetic flux is proportional to voltage, core excitation and iron losses are practically zero ($\\bar{I}_0 \\approx 0$). Thus, $V_{\\text{sc}}$ drops entirely across the series winding resistances and leakage reactances: $z_{k,\\text{tr}} = V_{\\text{sc}} / V_n = v_k\\% / 100$. Copper losses give $r_{k,\\text{tr}} = P_{\\text{sc}} / S_n = v_{kr}\\% / 100$, and leakage reactance is $x_{k,\\text{tr}} = \\sqrt{z_{k,\\text{tr}}^2 - r_{k,\\text{tr}}^2}$.",
    "distractor_feedbacks": [
      "Incorrect. That describes the open-circuit test, which isolates the shunt core branch, not the short-circuit test.",
      "Correct! Because $V_{\\text{sc}} \\ll V_n$, core flux is negligible, isolating the series windings: $z_k = v_k\\%/100$ and $x_k = \\sqrt{z_k^2 - r_k^2}$.",
      "Incorrect. Core saturation does not occur at low test voltages; core flux is minimal during the short-circuit test.",
      "Incorrect. Turns ratio is measured with turns ratiometers, and leakage reactance depends on magnetic winding geometry, not oil mass."
    ]
  },
  {
    "id": "Q03",
    "title": "Q03: Open-Circuit Test & Shunt Branch Simplification",
    "category": "Physical Model & Losses",
    "question": "What parameters does the open-circuit test measure, and why is the shunt excitation branch ($R_{\\text{core}} \\parallel jX_m$) commonly omitted in transmission power flow studies?",
    "options": [
      "It measures series copper losses under full load; it is omitted because transformer oil circulates continuously to absorb reactive power.",
      "It measures dielectric breakdown strength of the bushings; it is omitted because shunt admittances cannot be stamped into nodal admittance matrices.",
      "It measures total acoustic noise; it is omitted because core losses are already compensated by automatic voltage regulators.",
      "It measures iron core losses ($P_{\\text{fe}}$) and magnetizing current ($i_0\\%$); it is omitted because no-load current is tiny ($i_0 \\le 0.5\\% - 2\\%$, $x_m \\ge 200\\text{ pu}$) relative to line flows."
    ],
    "correct": 3,
    "explanation": "In the open-circuit test, rated voltage $V_n$ is applied to one winding while the other remains open-circuited ($I_2 = 0$). Series winding current is limited to the tiny no-load excitation current $\\bar{I}_0$, rendering series voltage drops negligible. This isolates the shunt branch: $P_{\\text{fe}} = V_n^2 / R_{\\text{core}}$ and $I_0 \\approx V_n / (\\sqrt{3} X_m)$. Because no-load excitation current is tiny ($i_0\\% \\le 0.5\\% - 2\\%$), the magnetizing reactance is huge ($x_m \\ge 200\\text{ pu}$), making shunt currents negligible compared to power transits in transmission network studies.",
    "distractor_feedbacks": [
      "Incorrect. Open-circuit test measures core losses, not copper losses; oil does not absorb reactive power.",
      "Incorrect. Bushing breakdown is a high-voltage impulse test; shunt admittances are easily handled in $\\mathbf{Y}_{\\text{bus}}$.",
      "Incorrect. Core losses are physical thermal dissipation, not acoustic measurements or AVR settings.",
      "Correct! Open-circuit test isolates $P_{\\text{fe}}$ and $X_m$; omitted in power flow because $i_0\\% \\le 0.5\\%$ ($x_m \\ge 200\\text{ pu}$) is negligible."
    ]
  },
  {
    "id": "Q04",
    "title": "Q04: Impedance Referral Between Voltage Levels",
    "category": "Per-Unit Representation & Invariance",
    "question": "When transferring a physical ohmic impedance from the secondary side to the primary side across an ideal transformer with turns ratio $1:n$ ($V_s = n V_p$), how must its ohmic value be scaled?",
    "options": [
      "Divided by $n^2$ when referred from secondary to primary ($Z_s' = Z_s / n^2$), preserving total apparent power loss ($I_s^2 Z_s = I_p^2 Z_s'$).",
      "Multiplied by $n^2$ regardless of transfer direction, because magnetic energy always increases when crossing transformer windings.",
      "Multiplied by $n$ when moving from high voltage to low voltage, because current increases linearly with turns ratio.",
      "Left completely unchanged, because physical impedances are intrinsic material properties that cannot depend on terminal connections."
    ],
    "correct": 0,
    "explanation": "Across an ideal transformer, $V_s = n V_p$ and $I_p = n I_s \\implies I_s = I_p / n$. Power conservation dictates that total Joule loss remains invariant: $S_{\\text{loss}} = I_s^2 Z_s = (I_p / n)^2 Z_s = I_p^2 (Z_s / n^2) = I_p^2 Z_s'$. Therefore, referring an impedance from the secondary (high-voltage, lower-current) side to the primary (low-voltage, higher-current) side requires dividing by $n^2$. Conversely, referring an impedance from low-voltage to high-voltage multiplies it by $n^2$.",
    "distractor_feedbacks": [
      "Correct! Power loss invariance dictates $I_s^2 Z_s = I_p^2 (Z_s / n^2)$, so referring from secondary to primary divides by $n^2$.",
      "Incorrect. Moving from high voltage to low voltage divides by $n^2$; moving from low to high multiplies by $n^2$.",
      "Incorrect. Impedance scales with the square of the turns ratio ($n^2$), not linearly ($n$).",
      "Incorrect. Terminal voltages and currents change across windings, altering the equivalent impedance seen at each port."
    ]
  },
  {
    "id": "Q05",
    "title": "Q05: Invariance of Per-Unit Transformer Impedance",
    "category": "Per-Unit Representation & Invariance",
    "question": "Why is the per-unit impedance $Z_{\\text{tr, pu}}$ of a transformer strictly identical whether evaluated from the primary or secondary winding?",
    "options": [
      "Because power system transformers are equipped with active electronic compensators that cancel impedance differences.",
      "Because the ratio of base impedances ($Z_{s,\\text{base}} / Z_{p,\\text{base}} = n^2$) exactly matches the referral factor ($n^2$), causing the ideal turns ratio to become $1:1$ in per-unit.",
      "Because base voltages on both sides are chosen to be equal to 1.0 kV regardless of rated turns ratio.",
      "Because per-unit systems define all transformer series reactances to be equal to 0.10 pu by international convention."
    ],
    "correct": 1,
    "explanation": "When voltage bases match the nominal turns ratio ($V_{s,\\text{base}} = n V_{p,\\text{base}}$) and power base $S_{\\text{base}}$ is uniform, base impedances satisfy $Z_{s,\\text{base}} = V_{s,\\text{base}}^2 / S_{\\text{base}} = (n V_{p,\\text{base}})^2 / S_{\\text{base}} = n^2 Z_{p,\\text{base}}$. Dividing the primary-referred ohmic impedance $Z_{\\text{total}}^{(p)}$ by $Z_{p,\\text{base}}$ yields the exact same per-unit value as dividing secondary ohmic impedance $Z_{\\text{total}}^{(s)} = n^2 Z_{\\text{total}}^{(p)}$ by $Z_{s,\\text{base}}$. In per-unit, $\\bar{V}_{s,\\text{pu}} = \\bar{V}_{p,\\text{pu}}$: the nominal turns ratio vanishes into a simple $1:1$ connection.",
    "distractor_feedbacks": [
      "Incorrect. Transformers are passive magnetic devices; per-unit invariance is a fundamental mathematical property of consistent base selection.",
      "Correct! Base impedances scale as $n^2$, perfectly cancelling the $n^2$ referral factor and making $Z_{\\text{tr, pu}}$ identical from either side.",
      "Incorrect. Voltage bases are selected to match nominal line voltages (e.g. 380 kV and 150 kV), not an arbitrary 1 kV.",
      "Incorrect. Transformer reactances vary based on design ($v_k\\%$ typically 4% to 18%), not a fixed 0.10 pu default."
    ]
  },
  {
    "id": "Q06",
    "title": "Q06: Changing Per-Unit Base for Transformers",
    "category": "Per-Unit Representation & Invariance",
    "question": "A transformer has a leakage reactance of $X_{\\text{pu}}^{\\text{old}} = 0.15\\text{ pu}$ on its nameplate base of $(400\\text{ kV}, 600\\text{ MVA})$. What is its per-unit reactance on a system base of $(400\\text{ kV}, 100\\text{ MVA})$?",
    "options": [
      "$X_{\\text{pu}}^{\\text{new}} = 0.15 \\times (600 / 100) = 0.90\\text{ pu}$, because per-unit reactance is directly proportional to rated transformer MVA.",
      "$X_{\\text{pu}}^{\\text{new}} = 0.15 / \\sqrt{6} \\approx 0.061\\text{ pu}$, because base conversion scales with the square root of three-phase power.",
      "$X_{\\text{pu}}^{\\text{new}} = 0.15 \\times (100 / 600) = 0.025\\text{ pu}$, because base impedance is inversely proportional to MVA base when voltage bases match.",
      "$X_{\\text{pu}}^{\\text{new}} = 0.15\\text{ pu}$, because per-unit values are dimensionless physical constants invariant to base choice."
    ],
    "correct": 2,
    "explanation": "The general per-unit impedance conversion formula is $Z_{\\text{pu}}^{\\text{new}} = Z_{\\text{pu}}^{\\text{old}} \\times (S_{\\text{base}}^{\\text{new}} / S_{\\text{base}}^{\\text{old}}) \\times (V_{\\text{base}}^{\\text{old}} / V_{\\text{base}}^{\\text{new}})^2$. When the voltage base matches rated winding voltage ($V_{\\text{base}}^{\\text{new}} = V_{\\text{base}}^{\\text{old}} = 400\\text{ kV}$), the voltage ratio is unity. The per-unit reactance scales directly with the ratio of MVA bases: $X_{\\text{pu}}^{\\text{new}} = 0.15 \\times (100 / 600) = 0.025\\text{ pu}$.",
    "distractor_feedbacks": [
      "Incorrect. Lowering the system MVA base lowers per-unit impedance, not raises it.",
      "Incorrect. Base conversion scales with the power ratio $(S_n/S_B)$, not the square root $\\sqrt{S_n/S_B}$.",
      "Correct! With matching voltage bases, $X_{\\text{pu}}$ scales directly with MVA ratio: $0.15 \\times (100/600) = 0.025\\text{ pu}$.",
      "Incorrect. Per-unit values depend directly on chosen base quantities; changing the MVA base scales $Z_{\\text{pu}}$."
    ]
  },
  {
    "id": "Q07",
    "title": "Q07: Three-Phase Vector Groups and the Dyn11 Designation",
    "category": "Vector Groups & Connections",
    "question": "Under international standard IEC 60076, what does the vector group designation **Dyn11** specifically describe regarding connections and phase displacement?",
    "options": [
      "Delta on HV, Wye on LV with 11 primary taps, with line voltages perfectly in phase across both sides.",
      "Wye on HV, Delta on LV with neutral grounded, and an 11-cycle time delay before circuit breaker tripping.",
      "Delta on HV, Delta on LV with an 11% impedance voltage, producing zero phase displacement between windings.",
      "Delta on HV, Wye on LV with neutral brought out ($n$), and LV line-to-neutral phasor leading HV by $30^\\circ$ ($11 \\times 30^\\circ = 330^\\circ$ lag)."
    ],
    "correct": 3,
    "explanation": "In standard IEC clock notation: (1) First uppercase letter indicates HV connection (**D** = Delta); (2) Second lowercase letter indicates LV connection (**y** = Wye/Star, with **n** meaning the neutral terminal is accessible); (3) The clock number $11$ indicates that the LV line-to-neutral phasor points to 11 o'clock, meaning it leads the HV phasor by $30^\\circ$ (or lags by $11 \\times 30^\\circ = 330^\\circ$). Parallel operation of transformers requires strictly identical vector groups to prevent massive circulating fault currents.",
    "distractor_feedbacks": [
      "Incorrect. The number 11 designates clock hour angle, not tap changer positions; Delta-Wye introduces a non-zero phase shift.",
      "Incorrect. First letter D stands for Delta on HV, and clock hour 11 is not a relay trip time.",
      "Incorrect. Second letter y represents Wye on LV, not Delta; clock 11 produces a $30^\\circ$ phase advance, not zero.",
      "Correct! D = Delta HV, y = Wye LV, n = neutral terminal, and 11 o'clock means LV leads HV by $30^\\circ$ ($330^\\circ$ lag)."
    ]
  },
  {
    "id": "Q08",
    "title": "Q08: Purpose and Operation of On-Load Tap Changers (OLTC)",
    "category": "Auto-Transformers & Tap Changers (OLTC)",
    "question": "What is the operational purpose of an On-Load Tap Changer (OLTC), and what key technical feature distinguishes it from off-circuit tap changers?",
    "options": [
      "To adjust the turns ratio and regulate bus voltage magnitude and reactive power dynamically while the transformer remains energized and carrying load.",
      "To disconnect the transformer from the high-voltage grid whenever ambient temperature exceeds rated cooling thresholds.",
      "To shift phase angles by $90^\\circ$ under short-circuit conditions while the transformer is de-energized and locked out.",
      "To synchronize generator rotor angles with the grid frequency by continuously altering transformer leakage inductance."
    ],
    "correct": 0,
    "explanation": "The fundamental purpose of an On-Load Tap Changer (OLTC) is to regulate grid voltage magnitude and manage reactive power flows by altering the effective turns ratio ($1:t$, typically $\\pm 10\\%$ to $\\pm 15\\%$ in steps of $1.0\\%\\text{--}1.5\\%$). Its crucial defining feature is that taps can be adjusted while the transformer is fully loaded and energized, using specialized high-speed diverter switches with transition resistors or vacuum interrupters to switch taps seamlessly without interrupting current to consumers.",
    "distractor_feedbacks": [
      "Correct! OLTCs adjust the turns ratio ($1:t$) under full continuous load to regulate voltage magnitude and reactive power without service interruption.",
      "Incorrect. Disconnecting the transformer is the duty of circuit breakers and protection relays, not tap changers.",
      "Incorrect. OLTCs perform in-phase voltage magnitude regulation ($t \\in \\mathbb{R}$) while fully energized under load, not $90^\\circ$ phase shifts.",
      "Incorrect. Frequency and rotor angle synchronization are handled by generator turbine governors and AVRs, not transformer taps."
    ]
  },
  {
    "id": "Q09",
    "title": "Q09: Working Principle and Sizing Advantage of Auto-Transformers",
    "category": "Auto-Transformers & Tap Changers (OLTC)",
    "question": "Why is an auto-transformer significantly smaller, lighter, and more economical than an equivalent separate-winding transformer when interconnecting transmission tiers with $V_H / V_L \\le 2$?",
    "options": [
      "Because auto-transformers eliminate magnetic core flux by utilizing electrostatic capacitive coupling across oil-filled tanks.",
      "Because only the inductive power fraction $S_{\\text{ind}} = S_{\\text{rated}}(1 - V_L/V_H)$ crosses the magnetic core, while the remaining power passes through direct metallic conduction.",
      "Because auto-transformers provide complete galvanic isolation, allowing protective insulation clearances to be reduced by half.",
      "Because single continuous windings double the system frequency, reducing core cross-sectional area requirements."
    ],
    "correct": 1,
    "explanation": "An auto-transformer utilizes a single tapped winding per phase on a common core. Throughput power splits into two paths: conductive power ($S_{\\text{cond}} = S_{\\text{rated}} V_L/V_H$ flowing through metallic copper) and inductive power ($S_{\\text{ind}} = S_{\\text{rated}}(1 - V_L/V_H)$ transferred via core magnetic flux). The physical core is sized solely for $S_{\\text{ind}}$. For a 380/220 kV interconnection ($V_H/V_L \\approx 1.73$), $k_{\\text{size}} = 1 - 220/380 = 0.42$: the core handles only 42% of rated throughput, saving 58% in size, weight, and losses (at the expense of losing galvanic isolation).",
    "distractor_feedbacks": [
      "Incorrect. Auto-transformers operate on classical magnetic induction in steel cores, not electrostatic capacitive coupling.",
      "Correct! Only the inductive fraction $S_{\\text{ind}} = S_{\\text{rated}}(1 - V_L/V_H)$ crosses the core; for 380/220 kV, the core handles only 42% of rated power.",
      "Incorrect. Auto-transformers do NOT provide galvanic isolation because primary and secondary share a continuous electrical winding.",
      "Incorrect. Frequency remains unchanged at 50 Hz; core size reduction stems entirely from the conductive power transfer bypass."
    ]
  },
  {
    "id": "Q10",
    "title": "Q10: Purpose of Phase-Shifting Transformers (PST) in Meshed Grids",
    "category": "Phase-Shifting Transformers (PST)",
    "question": "What is the primary operational purpose of Phase-Shifting Transformers (PSTs) in interconnected high-voltage transmission networks?",
    "options": [
      "To step down high-voltage transmission levels to distribution levels while stepping up reactive charging current.",
      "To eliminate harmonic distortion generated by nonlinear industrial loads by filtering zero-sequence currents.",
      "To steer active power flows across parallel corridors and relieve line overloads by controlling phase angle differences without costly generation redispatch.",
      "To maintain rotor angle synchronism during generator trips by automatically reversing the line-to-line phase sequence."
    ],
    "correct": 2,
    "explanation": "In meshed AC transmission grids, active power divides inversely proportional to electrical reactances ($P \\sim \\Delta\\theta / X$). Consequently, low-impedance corridors frequently suffer from severe overloads caused by unscheduled transit and loop flows (e.g. cross-border flows from German wind generation across Belgium and the Netherlands). The purpose of a PST is to act as an active power flow valve: by injecting a controllable series phase shift $\\alpha$, power flow becomes $P \\approx (\\Delta\\theta + \\alpha) / X$. Tuning $\\alpha$ redirects active power onto underutilized parallel paths and secures transmission borders without expensive generation redispatch.",
    "distractor_feedbacks": [
      "Incorrect. Stepping down voltage tiers is the role of standard substation power transformers, not phase shifters.",
      "Incorrect. Harmonic filtering is performed by tuned shunt harmonic filters and STATCOMs, not PSTs.",
      "Correct! PSTs inject a controllable phase angle $\\alpha$ to steer active power transits, relieve bottlenecks, and mitigate loop flows across interconnections.",
      "Incorrect. PSTs control steady-state active power flows; they do not reverse phase sequence or manage transient generator trips."
    ]
  },
  {
    "id": "Q11",
    "title": "Q11: Quadrature Voltage Injection Mechanism in PSTs",
    "category": "Phase-Shifting Transformers (PST)",
    "question": "How does a Phase-Shifting Transformer physically produce an adjustable phase shift $\\alpha$ without altering voltage magnitude significantly?",
    "options": [
      "By tapping a variable fraction of the orthogonal line-to-line voltage from the other two phases ($\\bar{V}_{bc} \\perp \\bar{V}_a$) and injecting it as a series quadrature boost $\\Delta\\bar{V}_q \\perp \\bar{V}_a$.",
      "By adjusting mechanical governor droop settings on neighboring synchronous generators to modulate grid frequency locally.",
      "By rotating the transformer magnetic core inside the tank using high-torque hydraulic motors during load peaks.",
      "By switching series capacitor banks in and out of service to modulate conductor skin depth dynamically."
    ],
    "correct": 0,
    "explanation": "In balanced 3-phase systems, line-to-line voltage between phases $b$ and $c$ is $\\bar{V}_{bc} = \\bar{V}_b - \\bar{V}_c = -j\\sqrt{3}\\bar{V}_a$, which is naturally perpendicular ($90^\\circ$ in quadrature) to phase voltage $\\bar{V}_a$. A PST uses an exciter transformer connected across phases $b$ and $c$ to supply a booster transformer connected in series with phase $a$. Tapping a variable fraction $\\pm k$ of this quadrature voltage injects $\\Delta\\bar{V}_q \\perp \\bar{V}_a$, rotating phase $a$ by angle $\\tan\\alpha = |\\Delta\\bar{V}_q| / |\\bar{V}_a| \\approx \\pm\\sqrt{3} k$ purely through electromagnetic windings and tap changers.",
    "distractor_feedbacks": [
      "Correct! In balanced 3-phase grids, $\\bar{V}_{bc} \\perp \\bar{V}_a$; tapping $\\bar{V}_{bc}$ into series booster windings injects a perpendicular quadrature boost $\\Delta\\bar{V}_q$.",
      "Incorrect. PSTs are static transformer assets operating independently of turbine governor speed controls.",
      "Incorrect. Transformer cores are completely stationary; phase shifting is performed through electromagnetic winding connections.",
      "Incorrect. Series capacitors modify line reactance $X$, but do not generate an independent quadrature voltage phasor."
    ]
  },
  {
    "id": "Q12",
    "title": "Q12: Transformer Two-Port Matrix and Loss of $\\mathbf{Y}_{\\text{bus}}$ Symmetry",
    "category": "Transformers in Power Flow & Ybus",
    "question": "What is the two-port admittance matrix of a transformer with leakage admittance $Y_l$ and complex tap $t = m e^{j\\theta}$, and what is its consequence on the global $\\mathbf{Y}_{\\text{bus}}$ matrix?",
    "options": [
      "$\\begin{bmatrix} Y_l & -Y_l \\\\ -Y_l & Y_l \\end{bmatrix}$; $\\mathbf{Y}_{\\text{bus}}$ remains symmetric and identical to a lossless transmission line.",
      "$\\begin{bmatrix} Y_l/t & 0 \\\\ 0 & Y_l/t^* \\end{bmatrix}$; $\\mathbf{Y}_{\\text{bus}}$ becomes block-diagonal, decoupling sending and receiving buses entirely.",
      "$\\begin{bmatrix} |t|^2 Y_l & -t Y_l \\\\ -t^* Y_l & Y_l \\end{bmatrix}$; $\\mathbf{Y}_{\\text{bus}}$ becomes singular with zero determinant at all operating points.",
      "$\\begin{bmatrix} Y_l & -Y_l/t \\\\ -Y_l/t^* & Y_l/|t|^2 \\end{bmatrix}$; when $\\theta \\ne 0$, $t \\ne t^*$ so $Y_{12} \\ne Y_{21}$, causing loss of symmetry in $\\mathbf{Y}_{\\text{bus}}$ ($\\mathbf{Y}_{\\text{bus}} \\ne \\mathbf{Y}_{\\text{bus}}^T$)."
    ],
    "correct": 3,
    "explanation": "Energy conservation across an ideal complex turns ratio $1:t$ yields $\\bar{I}_1 = Y_l(\\bar{V}_1 - \\bar{V}_2/t) = Y_l\\bar{V}_1 - (Y_l/t)\\bar{V}_2$, and $\\bar{I}_2 = -(Y_l/t^*)\\bar{V}_1 + (Y_l/|t|^2)\\bar{V}_2$. Stamping into the system matrix gives $Y_{ij} = -Y_l/t$ and $Y_{ji} = -Y_l/t^*$. When the phase angle is non-zero ($\\theta \\ne 0 \\implies t \\in \\mathbb{C}$), $t \\ne t^*$ and therefore $Y_{ij} \\ne Y_{ji}$. This destroys the transpose symmetry of the nodal admittance matrix ($\\mathbf{Y}_{\\text{bus}} \\ne \\mathbf{Y}_{\\text{bus}}^T$) and requires power flow algorithms to strictly evaluate directed branch power equations.",
    "distractor_feedbacks": [
      "Incorrect. That is a standard symmetric bilateral line model with no off-nominal turns ratio ($t = 1$).",
      "Incorrect. Transformers provide series coupling between connected buses; the matrix is not diagonal.",
      "Incorrect. Turns ratio squared $|t|^2$ appears in the denominator at the tapped port, and $\\mathbf{Y}_{\\text{bus}}$ remains invertible.",
      "Correct! $Y_{11}=Y_l, Y_{12}=-Y_l/t, Y_{21}=-Y_l/t^*, Y_{22}=Y_l/|t|^2$; when $\\theta \\ne 0$, $t \\ne t^*$ causing loss of matrix symmetry ($\\mathbf{Y}_{\\text{bus}} \\ne \\mathbf{Y}_{\\text{bus}}^T$)."
    ]
  }
];

        let currentIdx = 0;
        let viewMode = 'step'; // 'step' or 'all'
        let userAnswers = {}; // { qIndex: selectedOptionIndex }
        let score = 0;
        let filteredIndices = questions.map((_, i) => i);

        function initQuiz() {
            initStudentIdentity();
            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function initStudentIdentity() {
            const nameInput = document.getElementById('student-name');
            const emailInput = document.getElementById('student-email');
            if (!nameInput || !emailInput) return;

            const savedName = localStorage.getItem('elec0447_student_name');
            const savedEmail = localStorage.getItem('elec0447_student_email');
            if (savedName) nameInput.value = savedName;
            if (savedEmail) emailInput.value = savedEmail;

            nameInput.addEventListener('input', (e) => {
                localStorage.setItem('elec0447_student_name', e.target.value.trim());
            });
            emailInput.addEventListener('input', (e) => {
                localStorage.setItem('elec0447_student_email', e.target.value.trim());
            });
        }

        function setViewMode(mode) {
            viewMode = mode;
            document.getElementById('btn-view-step').classList.toggle('active', mode === 'step');
            document.getElementById('btn-view-all').classList.toggle('active', mode === 'all');
            document.getElementById('step-nav').style.display = (mode === 'step') ? 'flex' : 'none';
            document.getElementById('summary-card').style.display = 'none';

            const allSubmitCard = document.getElementById('all-view-submit-card');
            if (allSubmitCard) {
                allSubmitCard.style.display = (mode === 'all') ? 'block' : 'none';
            }

            renderQuestions();
            updateNavigation();
        }

        document.getElementById('topic-select').addEventListener('change', (e) => {
            const cat = e.target.value;
            if (cat === 'all') {
                filteredIndices = questions.map((_, i) => i);
            } else {
                filteredIndices = [];
                questions.forEach((q, i) => {
                    if (q.category === cat) filteredIndices.push(i);
                });
            }
            currentIdx = 0;
            renderQuestions();
            updateNavigation();
            updateStats();
        });

        function renderQuestions() {
            const container = document.getElementById('quiz-container');
            container.innerHTML = '';

            if (filteredIndices.length === 0) {
                container.innerHTML = '<div class="quiz-card"><p>No questions found in this category.</p></div>';
                return;
            }

            const indicesToRender = (viewMode === 'step') 
                ? [filteredIndices[currentIdx]] 
                : filteredIndices;

            indicesToRender.forEach((qIdx) => {
                if (qIdx === undefined) return;
                const q = questions[qIdx];
                const answered = userAnswers.hasOwnProperty(qIdx);
                const selectedOpt = userAnswers[qIdx];

                const card = document.createElement('div');
                card.className = 'quiz-card';
                card.id = `card-${qIdx}`;

                const letters = ['A', 'B', 'C', 'D'];
                let optionsHtml = '';
                q.options.forEach((opt, oIdx) => {
                    let optClass = 'option-item';
                    if (answered) {
                        optClass += ' disabled';
                        if (oIdx === q.correct) {
                            optClass += ' correct';
                        } else if (oIdx === selectedOpt) {
                            optClass += ' wrong';
                        }
                    }

                    optionsHtml += `
                        <div class="${optClass}" onclick="handleSelect(${qIdx}, ${oIdx})">
                            <span class="opt-letter">${letters[oIdx]}</span>
                            <span class="opt-text">${opt}</span>
                        </div>
                    `;
                });

                const explanationStyle = answered ? 'display: block;' : 'display: none;';

                card.innerHTML = `
                    <div class="q-meta">
                        <span class="q-badge">${q.id}</span>
                        <span class="q-category">${q.category}</span>
                    </div>
                    <div class="q-text">${q.question}</div>
                    <div class="options-grid">
                        ${optionsHtml}
                    </div>
                    <div class="explanation-box" id="exp-${qIdx}" style="${explanationStyle}">
                        <div class="explanation-title">
                            <span>Pedagogical Analysis &amp; Reference</span>
                        </div>
                        <div class="explanation-content">
                            ${q.explanation}
                        </div>
                    </div>
                `;

                container.appendChild(card);
            });

            renderMath();
        }

        function handleSelect(qIdx, optIdx) {
            if (userAnswers.hasOwnProperty(qIdx)) return; // already answered

            userAnswers[qIdx] = optIdx;
            const q = questions[qIdx];
            if (optIdx === q.correct) {
                score++;
            }

            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function updateStats() {
            const answeredCount = Object.keys(userAnswers).length;
            const total = questions.length;
            const pct = Math.round((answeredCount / total) * 100);

            document.getElementById('score-display').textContent = `${score} / ${answeredCount}`;
            document.getElementById('progress-text').textContent = `${pct}%`;
            document.getElementById('progress-fill').style.width = `${pct}%`;
        }

        function changeQuestion(delta) {
            const newIdx = currentIdx + delta;
            if (newIdx >= 0 && newIdx < filteredIndices.length) {
                currentIdx = newIdx;
                renderQuestions();
                updateNavigation();
            } else if (newIdx >= filteredIndices.length && viewMode === 'step') {
                showSummary();
            }
        }

        function updateNavigation() {
            if (viewMode !== 'step') return;
            const total = filteredIndices.length;
            document.getElementById('btn-prev').disabled = (currentIdx === 0);
            
            const btnNext = document.getElementById('btn-next');
            if (currentIdx === total - 1) {
                btnNext.innerHTML = 'Finish &rarr;';
            } else {
                btnNext.innerHTML = 'Next &rarr;';
            }
            
            document.getElementById('q-counter-text').textContent = `Question ${currentIdx + 1} of ${total}`;
        }

        function showSummary() {
            document.getElementById('quiz-container').innerHTML = '';
            document.getElementById('step-nav').style.display = 'none';
            const card = document.getElementById('summary-card');
            card.style.display = 'block';

            const total = questions.length;
            const pct = Math.round((score / total) * 100);
            document.getElementById('summary-percent').textContent = `${pct}%`;
            document.getElementById('summary-detail').textContent = `You correctly answered ${score} out of ${total} questions.`;

            const headline = document.getElementById('summary-headline');
            if (pct >= 85) headline.textContent = "Outstanding Mastery!";
            else if (pct >= 60) headline.textContent = "Solid Understanding!";
            else headline.textContent = "Review Recommended";

            const statusEl = document.getElementById('submit-status');
            if (statusEl) statusEl.style.display = 'none';
        }

        function restartQuiz() {
            userAnswers = {};
            score = 0;
            currentIdx = 0;
            document.getElementById('summary-card').style.display = 'none';
            if (viewMode === 'step') {
                document.getElementById('step-nav').style.display = 'flex';
            }
            const statusEl1 = document.getElementById('submit-status');
            if (statusEl1) statusEl1.style.display = 'none';
            const statusEl2 = document.getElementById('submit-status-all');
            if (statusEl2) statusEl2.style.display = 'none';

            renderQuestions();
            updateStats();
            updateNavigation();
        }

        function buildResultsPayload() {
            const name = (document.getElementById('student-name')?.value || "").trim();
            const email = (document.getElementById('student-email')?.value || "").trim();
            const total = questions.length;
            const answeredCount = Object.keys(userAnswers).length;
            const pct = total > 0 ? Math.round((score / total) * 100) : 0;

            const detailedAnswers = questions.map((q, idx) => {
                const userSel = userAnswers[idx];
                const hasAnswered = userAnswers.hasOwnProperty(idx);
                return {
                    id: q.id,
                    question_index: idx + 1,
                    category: q.category,
                    question: q.question,
                    has_answered: hasAnswered,
                    selected_index: hasAnswered ? userSel : null,
                    selected_text: hasAnswered ? q.options[userSel] : "Not answered",
                    correct_index: q.correct,
                    correct_text: q.options[q.correct],
                    is_correct: hasAnswered ? (userSel === q.correct) : false
                };
            });

            return {
                timestamp: new Date().toISOString(),
                course: QUIZ_CONFIG.course,
                quiz_id: QUIZ_CONFIG.quiz_id,
                quiz_title: QUIZ_CONFIG.quiz_title,
                name: name || "Anonymous",
                email: email || "N/A",
                score: score,
                total: total,
                answered: answeredCount,
                percentage: pct,
                answers: detailedAnswers
            };
        }

        async function submitResultsToGoogle(statusElementId = "submit-status") {
            const statusEl = document.getElementById(statusElementId);
            const name = (document.getElementById("student-name")?.value || "").trim();
            const btnSubmit = document.getElementById(statusElementId === 'submit-status' ? 'btn-submit-results' : 'btn-submit-all-view');

            if (!name) {
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.style.display = "block";
                    statusEl.textContent = "⚠️ Please enter your Full Name in the Student Identification box before submitting.";
                }
                document.getElementById("student-name")?.focus();
                return;
            }

            if (!GOOGLE_SCRIPT_URL || GOOGLE_SCRIPT_URL.trim() === "") {
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.style.display = "block";
                    statusEl.innerHTML = "⚠️ <strong>Google Script Webhook URL not configured yet.</strong><br>The instructor can paste the Web App URL into <code>GOOGLE_SCRIPT_URL</code> in this file, or you can click <strong>'Download Summary (JSON)'</strong> to save your results.";
                }
                return;
            }

            const payload = buildResultsPayload();

            if (btnSubmit) btnSubmit.disabled = true;
            if (statusEl) {
                statusEl.className = "submit-status-msg submit-status-loading";
                statusEl.style.display = "block";
                statusEl.textContent = "⏳ Submitting answers to instructor...";
            }

            try {
                await fetch(GOOGLE_SCRIPT_URL, {
                    method: "POST",
                    mode: "no-cors",
                    headers: {
                        "Content-Type": "application/json"
                    },
                    body: JSON.stringify(payload)
                });

                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-success";
                    statusEl.innerHTML = "✅ <strong>Results successfully registered!</strong> Thank you for participating.";
                }
            } catch (err) {
                console.error("Submission error:", err);
                if (statusEl) {
                    statusEl.className = "submit-status-msg submit-status-error";
                    statusEl.innerHTML = "❌ Could not send results directly. Please click <strong>'Download Summary (JSON)'</strong> to save your results file.";
                }
            } finally {
                if (btnSubmit) btnSubmit.disabled = false;
            }
        }

        function downloadResultsJSON() {
            const payload = buildResultsPayload();
            const safeName = (payload.name || "student").replace(/[^a-z0-9_-]/gi, "_");
            const blob = new Blob([JSON.stringify(payload, null, 2)], { type: "application/json" });
            const url = URL.createObjectURL(blob);
            const a = document.createElement("a");
            a.href = url;
            a.download = `ELEC0447_${QUIZ_CONFIG.quiz_id}_${safeName}.json`;
            document.body.appendChild(a);
            a.click();
            document.body.removeChild(a);
            URL.revokeObjectURL(url);
        }

        function renderMath() {
            const target = document.getElementById('quiz-container') || document.body;
            if (typeof renderMathInElement === 'function') {
                renderMathInElement(target, {
                    delimiters: [
                        { left: '$$', right: '$$', display: true },
                        { left: '\\[', right: '\\]', display: true },
                        { left: '\\(', right: '\\)', display: false },
                        { left: '$', right: '$', display: false }
                    ],
                    throwOnError: false
                });
            } else {
                setTimeout(renderMath, 60);
            }
        }

        window.addEventListener('DOMContentLoaded', initQuiz);
    </script>
</body>
</html>
