%--------------------------------------
% Create title frame
\titleframe

%--------------------------------------
% Table of contents
\begin{frame}{Overview}
  \setbeamertemplate{section in toc}[sections numbered]
  \tableofcontents[hideallsubsections]
\end{frame}



%--------------------------------------

\section{Maximum power transfer in a DC system}

\begin{frame}[allowframebreaks]{Maximum power transfer: reminder}
    \begin{columns}
        \begin{column}{0.5\textwidth}
        Consider the circuit below, where the DC source $E$ feeds a load $R_L$ that can be adjusted, e.g. to consume power for heating purposes.
        $R$ models the internal resistance of the source and the losses in the connecting lines.
        \includegraphics[width=\textwidth]{images/MaxPowerTransferDC.pdf}
        \end{column}
        \begin{column}{0.5\textwidth}
        The power transferred to the load is given by:
        $$P = R_L I^2 = R_L \left(\frac{E}{R + R_L}\right)^2$$
        To find the maximum power transferable to the load, we set the partial derivative of $P$ with respect to $R_L$ to zero and find
        that $R_L = R$.
        The maximum power transferable to the load is then:
        $$P^{max} = \frac{E^2}{4 R}$$
        \end{column}
    \end{columns}

    \begin{center}
        \includegraphics[width=0.72\textwidth]{images/max_power_transfer_curve.pdf}    
    \end{center}
\end{frame}

\begin{frame}{Voltage vs Power transferred: the nose curve}
 \begin{columns}
        \begin{column}{0.45\textwidth}
If we now plot the voltage $V$ across the load as a function of the power $P$ transferred to the load (i.e. for several values of $R_L$), 
we obtain the following "\alert{nose curve}":
\end{column}
    \begin{column}{0.55\textwidth}
    \includegraphics[width=0.95\textwidth]{images/DC_voltage_vs_power.pdf}
    \end{column}
\end{columns}
\begin{block}{Exercise}
    Show that the relationship between $V$ and $P$ is given by $P = \frac{VE-V^2}{R}$
\end{block}
\end{frame}

\begin{frame}{Observations on the nose curve}
\begin{itemize}
    \item there are two possible voltages for a given power transfer, except at the maximum power point where there is only one solution.
    \item the top part corresponds to $R_L > R$ (the load is larger than the source resistance) while the bottom part corresponds to $R_L < R$.
    \item the top part has higher voltage and lower current, hence lower losses in the source resistance: \textbf{this is where we want to operate!}
\end{itemize}
\end{frame}

\begin{frame}{Illustration of a voltage instability mechanism}
We consider the same circuit as before, but \textbf{now the load resistance $R_L$ is controlled} according to the following differential equation:
$$\frac{dR_L}{dt} = R_L I^2 - P_0$$
where \textbf{$P_0$ is a target power to be consumed by the load} (\alert{the demand}).
The idea is that if the power consumed by the load is below the target power $P_0$, then $R_L$ decreases, which tends to increase the power consumed by the load, and \textit{vice versa}.

Let us simulate this system for different values of $P_0$ (the dynamics will also change as a function of the initial conditions $R_L(0)$, obviously, but this will not change the conclusion).
\end{frame}

\begin{frame}{Stable case}
\begin{columns}
\begin{column}{0.38\textwidth}
    If $P_0 = 0.4\text{ W}$, i.e. below the maximum power transferable, the voltage converges to a stable operating point (although it is below 90\% of the source voltage):  
\end{column}
\begin{column}{0.58\textwidth}
    \includegraphics[width=0.88\textwidth]{images/controller_response_400mW.pdf}
\end{column}
\end{columns}
\end{frame}

\begin{frame}{Unstable case: voltage collapse}
\begin{columns}
\begin{column}{0.38\textwidth}
    If $P_0 = 0.6\text{ W}$, i.e. exceeding the maximum power transferable, we have:
\end{column}
\begin{column}{0.58\textwidth}
    \includegraphics[width=0.88\textwidth]{images/controller_response_600mW.pdf}
\end{column}
\end{columns}
\end{frame}

\begin{frame}{Take home messages
    }
\begin{itemize}
    \item This (simple) regulator of the load does not know about the maximum power transferable through the source and the connecting lines. 
    \begin{itemize}
        \item This depends on the network characteristics. 
        \item It thus does not know whether it operates in a stable or unstable region.
    \end{itemize}
    \item Even if the case is stable from a voltage perspective, 
    \begin{itemize}
        \item the voltage may be low and thus the current high, potentially leading to thermal overloads,
        \item an incident on the network (e.g. a line tripping) may reduce the maximum power transferable below the target power $P_0$, leading to voltage instability and collapse.
    \end{itemize} 
\end{itemize}

We will see now how this concept applies to AC power systems, and what is the impact of reactive power.

\end{frame}


\section{The nose curve in an AC system}

\begin{frame}[allowframebreaks]{Consider the following simple 2-bus AC system}
In an AC system, the resistance is negligible compared to the reactance: $R_L \ll X_L$ (Pay attention that here the index $L$ refers to the line parameters).
\begin{center}
\includegraphics[width=0.9\textwidth]{images/RadialSystem.pdf}
\end{center}

Remember we established, for $\delta = \delta_S-\delta_R$, that we have:
$$P_R = P_S = \frac{V_S V_R}{X_L}\sin \delta$$
$$Q_{R} = \frac{V_S V_R \cos \delta}{X_L} - \frac{V^2_R}{X_L}$$
$$Q_{S} = \frac{V_S^2}{X_L} - \frac{V_S V_R \cos \delta}{X_L}$$
\end{frame}

\begin{frame}[allowframebreaks]{Concept of nose curve}
    We \alert{will first consider a load with unity power factor}, i.e. $Q_R = 0$.
    Hence, $$\frac{V_S V_R \cos \delta}{X_L} - \frac{V^2_R}{X_L} = 0 \Rightarrow V_S \cos \delta = V_R.$$

Substituting this result in the expression of $P_R$ gives:
$$P_R = \frac{V_S^2}{X_L}\sin \delta \cos \delta = \frac{V_S^2}{2 X_L}\sin (2\delta)$$

We can determine the maximum transmissible power by setting the partial derivative to 0:
$$\frac{\partial P_R}{\partial \delta}(\delta^{max}) = \frac{V_S^2}{X_L}\cos (2\delta^{max}) = 0 \Rightarrow \delta^{max} = \frac{\pi}{4}$$


Replacing $\delta$ by $\delta^{max}$ in the equation of $P_R$, we have:
$$P_{R}^{max} = \frac{V_S^2}{2 X_L}$$
and
$$V_R = \frac{V_S}{\sqrt{2}} \approx 0.707\,V_S$$

\begin{block}{Question}
    How can we increase the maximum transmissible power through a line?
\end{block}    

One can derive a relationship such that $\frac{V_R}{V_S} = f(\frac{P_R X_L}{V_S^2})$. 
Consider $y = \frac{V_R}{V_S}$ and $x = \frac{P_R X_L}{V_S^2}$, one has (trust me):
$$y = \sqrt{\frac{1}{2}\pm \sqrt{\frac{1}{4}-x^2}}$$
We verify that $y$ has a unique solution when $x = \frac{1}{2} \Rightarrow P_R = \frac{V_S^2}{2 X_L}$, which is the nose of the curve. There is no solution for $P_R > \frac{V_S^2}{2 X_L}$ and two solutions for $P_R < \frac{V_S^2}{2 X_L}$.
\end{frame}

\begin{frame}[allowframebreaks]{Load characteristics and operating point}
In real life, loads are not necessarily constant impedances. We can consider a variety of load characteristics:
$$P_{\text{constant}} \Rightarrow P_R = C_P \Rightarrow x = c_P$$
$$I_{\text{constant}} \Rightarrow \frac{P_R}{V_R} = C_I \Rightarrow y = c_I x$$
$$Z_{\text{constant}} \Rightarrow \frac{P_R}{V^2_R} = C_Z \Rightarrow y = c_Z \sqrt{x}$$
The operating point is where the load characteristic crosses the \emph{nose curve}.
\begin{center}
\includegraphics[width=0.55\textwidth]{images/NoseCurve.png}
\end{center}
\end{frame}

\begin{frame}[allowframebreaks]{What if the power factor is not unity?}
\begin{columns}
\begin{column}{0.37\textwidth}
When you consider $\cos \phi \neq 1$ (the load consumes or produces reactive power), you get more complex nose curves \cite{van2007voltage}.
\end{column}
\begin{column}{0.55\textwidth}
\includegraphics[width=\textwidth,height=0.62\textheight,keepaspectratio]{images/TrueNoseCurve.pdf}
\end{column}
\end{columns}

The ideas previously developed still stand, except that now the load can:
\begin{itemize}
    \item \emph{improve} the voltage profile by providing reactive power and thus compensating the reactive power consumed by the line,
    \item or \emph{worsen} it by further consuming reactive power.
\end{itemize}
\end{frame}

\begin{frame}{Voltage stability margin (loading margin)}
    \begin{columns}[onlytextwidth]
        \begin{column}{0.48\textwidth}
        \footnotesize
        For an operating point $(P_0, V_0)$ on the stable branch of the $P$-$V$ curve:
        \begin{itemize}\setlength{\itemsep}{2pt}
            \item \textbf{Maximum power ($P_{\max}$)}:
            Active power limit at the \alert{nose point} (saddle-node bifurcation), where $\frac{dP}{dV} = 0$ and the Jacobian $\mathbf{J}$ is singular.
            \item \textbf{Stability margin ($\Delta P$)}:
            Also called \emph{loading margin} or \emph{MW margin}:
            \[\Delta P = P_{\max} - P_0, \quad M_{\%} = \frac{\Delta P}{P_0} \times 100\%\]
            \item Quantifies headroom before \textbf{voltage collapse}.
            \item TSO security criteria: e.g. $M_{\%} \ge 10\text{--}15\%$ in $N\text{-}0$, $\ge 5\%$ in $N\text{-}1$.
        \end{itemize}
        \end{column}
        \begin{column}{0.50\textwidth}
        \centering
        \includegraphics[width=0.92\linewidth]{images/voltage_stability_margin.pdf}
        \end{column}
    \end{columns}
\end{frame}

\begin{frame}{Key points}
\begin{itemize}
    \item There's a maximum transmissible power ($P_{R}^{max} = \frac{V_S^2}{2 X_L}$ for load with $\cos \phi = 1$).
    \item Inductive character of the line which consumes reactive power (influence of $X_L$)
\end{itemize}
\emph{How to increase $P_{R}^{max}$?}
\begin{itemize}
    \item By increasing the source voltage $V_S$,
    \item By decreasing $X_L$ (adding lines in parallel),
    \item By producing reactive power at the load side to compensate for the reactive power consumed by the line.
\end{itemize}
\end{frame}

\section{Examples of voltage instabilities}

\begin{frame}[allowframebreaks]{Long-term instabilities}

\begin{columns}
\begin{column}{0.6\textwidth}
Consider the circuit on the right.
On-load tap changers (OLTCs) change the turn ratio of the transformers feeding the distribution systems to regulate the voltages on the secondary side ($V_2$).

\end{column}
\begin{column}{0.39\textwidth}
\includegraphics[width=\textwidth]{images/OLTC.pdf}
\end{column}
\end{columns}
\begin{itemize}
    \item The primary side of the transformer is the high voltage network, and the secondary side is the medium voltage network. We assume an ideal transformer: $\frac{V_R}{V_2} = r$, $\frac{I_2}{I} = r$.
    \item The load on the secondary side is represented by a constant conductance $G$, consuming active power.
    \item The sending-end voltage $V_S$ is kept constant by a synchronous generator, as long as its reactive power limits are not reached.
\end{itemize} 


The load characteristic seen from the primary side is $P_R = P_G = G\left(\frac{V_R}{r}\right)^2$, with $P_G$ the active power consumed by the conductance $G$.

Now, imagine one wants to keep $V_2 = V_2^o$: if $V_R \searrow \Rightarrow r \searrow$. Indirectly, by decreasing $r$, the OLTC tries to restore the load (since it increases $V_2$ and $P_R = G V_2^2 = G\left(\frac{V_R}{r}\right)^2$).
Two different scenarios:
\begin{itemize}
    \item 1) $\frac{V_R}{r}$ converges towards $V_2^o$, the load is restored.
    \item 2) $\frac{V_R}{r}$ never converges towards $V_2^o$ and $V_R$ collapses.
\end{itemize}

Imagine a disturbance leading to a decrease in the maximum transmissible power. It can be caused by:
\begin{itemize}
    \item the tripping of a line (as it is the case here), which leads to $X_L \nearrow$ 
    \item or hitting the reactive power limits of a generator, thus $V_S$ is no longer maintained.
\end{itemize}

\newpage
Two scenarios can happen:
\begin{columns}
\begin{column}{0.48\textwidth}
\includegraphics[width=\textwidth]{images/PVcurvestable.pdf}\\
1) $P_R$ is recovered after two tap changes.
\end{column}
\begin{column}{0.48\textwidth}
\includegraphics[width=\textwidth]{images/PVcurveunstable.pdf}\\
2) $P_R$ is never recovered, and $V_R$ collapses (\textbf{Long-term Voltage Instability}).
\end{column}
\end{columns}


\end{frame}


\begin{frame}{Short-term instabilities}
\begin{columns}
    \begin{column}{0.5\textwidth}
        Consider an induction motor. The torque-slip curve is given below.
        \begin{center}
        \includegraphics[width=0.85\linewidth]{images/Motorstalling.pdf}
        \end{center}
    \end{column}
    \begin{column}{0.4\textwidth}
        \begin{itemize}
            \item $T_L$ is the mechanical torque.
            \item $C$ curves correspond to different electromechanical torques depending on the slip $s$, which is related to synchronous speed $\omega_s$ and actual rotation speed $\omega_r$ by $s=\frac{\omega_s - \omega_r}{\omega_s}$.
            \item The initial curve is $C_0^-$ and the machine operates on operating point $S_0$. 
        \end{itemize}
    \end{column}
\end{columns}
\end{frame}


\begin{frame}{If the voltage drops}
\begin{columns}
\begin{column}{0.6\textwidth}
\begin{itemize}
    \item the new curve becomes $C_0^+$
    \item the motor speed $\omega_r$ is reduced (thus $s$ increases), and we reach a new operating point $S_1$
    \item this increase in $s$ leads to an increase in motor current and the further decrease in voltage and electrical torque
    \item if the rate of decreasing voltage is slower than that of increasing slip, the voltage settles down.
\end{itemize}

\end{column}
\begin{column}{0.4\textwidth}
\includegraphics[width=\textwidth]{images/Motorstalling.pdf}
\end{column}
\end{columns}

\end{frame}


\begin{frame}[allowframebreaks]{If now the voltage drops faster}
\begin{columns}
\begin{column}{0.6\textwidth}
\begin{itemize}
    \item e.g. the new curve becomes $C_2$, 
    \item the motor speed is reduced until it completely stops (since there is no intersection between $C_2$ and $T_L$).
    \item The induction motor acts as a large inductance, drawing reactive power.
    \item This is considered a \textbf{Short-term Voltage Instability} as this phenomenon is much quicker than what we have with OLTCs (it takes several seconds to change tap positions).
    \item OLTCs are not able to restore the voltage.
\end{itemize}
\end{column}
\begin{column}{0.4\textwidth}
\includegraphics[width=\textwidth]{images/Motorstalling.pdf}
\end{column}
\end{columns}


\begin{center}
\includegraphics[width=0.5\textwidth]{images/InductionMotorVoltage.png}
\end{center}
\end{frame}

\section{Some countermeasures}

\begin{frame}{Network Reinforcement}
We saw that the main issues for voltage problems are:
\begin{itemize}
    \item Large values of $X_L$
    \item Not enough reactive power compensation
\end{itemize}
To mitigate voltage problems, one solution is to reinforce the network by adding new lines and capacitor banks, static var compensators or synchronous condensers.
\end{frame}

\begin{frame}[allowframebreaks]{Voltage regulation (reminder)}
The second solution is to use the reactive power reserve already available.
In transmission systems, we have synchronous machines. They can provide or consume reactive power.
\begin{center}
\includegraphics[width=0.65\textwidth]{images/SG_EMF.png}
\end{center}
In this figure $E_{af}$ is the induced emf, $V_a$ the stator voltage, $I_a$ the stator current and $X_s$ the synchronous reactance. In case (a), there is no reactive power transfer. In case (b), the synchronous machine \textbf{provides reactive power} and in case (c), the machine \textbf{consumes reactive power}.


\begin{itemize}
    \item When the machine is overexcited, it produces reactive power (because of the larger induced emf).
    \item When it is underexcited, it consumes reactive power.
\end{itemize}
A regulator is responsible for controlling the excitation current in a synchronous generator.
\begin{center}
\includegraphics[width=0.75\textwidth]{images/AVR.pdf}
\end{center}
The voltage setpoints $V_0$ are dispatched by the TSO to ensure a safe and reliable grid.

\begin{itemize}
    \item Notice that if several generators are connected in parallel (either at the MV or at the EHV bus), it is necessary to coordinate their AVRs so that they share the reactive power in an even way.
    \item The value of $Z_c$ may be adjusted in order to ensure such a coordination.
\end{itemize}
\end{frame}

% Primary, secondary and tertiary voltage control
\begin{frame}[allowframebreaks]{Primary, secondary and tertiary voltage control}
    \begin{itemize}
        \item When a disturbance occurs, or following a change in load (cf. 'duck curve'), the \textit{primary} voltage control loops maintain suitable voltage levels close to the large power plants equipped with AVRs.
        \begin{itemize}
            \item However, voltages at other buses may move out of tolerance intervals (in either direction), and reactive power reserves may not be shared in an even way among generators.
        \end{itemize}
        \item \textit{Secondary} voltage control loops can be used at the zonal level, to adjust the set-points of AVRs so as to control the voltage at 'pilot nodes' in the network while distributing the required reactive power evenly among generators.
        \begin{itemize}
            \item Secondary voltage control loops can also be used to switch shunt reactive compensation devices (capacitors/inductors) in order to increase reactive power generation margins in their zone (among a few large power plants).
        \end{itemize}
        \item \textit{Tertiary} voltage control uses OPF solvers to calculate set-points at pilot nodes and possibly adjust some transformer ratios, so as to minimize losses and maximize MVar reserves at the entire system level.
        \item Response times of different levels of voltage control
        \begin{itemize}
            \item \textit{Primary:} 1-3 seconds ; \textit{Secondary:} 30 seconds -3 minutes ; \textit{Tertiary:} 10-15 minutes
        \end{itemize}
    \end{itemize}
\end{frame}



\section{Impact of renewable energy resources (RES)}
\begin{frame}[allowframebreaks]{Reverse power flows in distribution systems}
\begin{itemize}
    \item Distribution networks are radial networks (they are built as meshed networks, but operated radially)
    \item Before the advent of distributed energy resources (\emph{PV panels, batteries,...}), the power was flowing from the substation node, down to the end of the feeders.
    \item Increasing penetration of DERs led to reverse power flows.
\end{itemize}
\begin{center}
\includegraphics[width=0.68\textwidth]{images/VoltageProfile.png}
\end{center}
\end{frame}

\begin{frame}{Reverse power flows in distribution systems}
\begin{itemize}
    \item During hours of high production and low consumption (at midday on a summer day), overvoltages can occur.
    \item It leads to the disconnection of PV inverters $\Rightarrow$ loss of production.
\end{itemize}
\begin{center}
\includegraphics[width=0.45\textwidth]{images/PVdisconnection.png}
\end{center}
\end{frame}

\begin{frame}{Reverse power flows in distribution systems}
\begin{itemize}
    \item In distribution systems, $X/R < 1$. Active power flows have a greater influence on voltage magnitudes than reactive power flows.
    \item One way to mitigate overvoltages in distribution networks with high penetration of solar inverters is to do active power curtailment and reactive power compensation.
\end{itemize}
\begin{center}
\includegraphics[width=0.62\textwidth]{images/VoltageCtrl.png}
\end{center}
\end{frame}

\begin{frame}[allowframebreaks]{Duck Curve}
\begin{itemize}
    \item As we further increase the penetration of RES, changes appear in the demand profile (concept of Duck Curve, now becoming Canyon Curve)
    \item Needs for flexibility to ensure power balance: shut down of flexible production plants when RES start to produce, activate them again when they stop producing
    \item There exist various solutions to \emph{fill the curve}: Demand Side Management, Energy Buffers (e.g. batteries), increasing import/export capacities.
\end{itemize}
\begin{center}
\includegraphics[width=0.6\textwidth]{images/duckcurve.png}
\end{center}
\end{frame}




\section{Recap}
\begin{frame}{What did we learn?}
\begin{itemize}
    \item There is a maximum transmissible power through a line.
    \item Different voltage instabilities, caused by slow-acting devices like OLTCs (long-term instabilities), or by faster dynamics like stalling of induction motors (short-term instabilities).
    \item To prevent voltage instabilities, one can reinforce the grid by adding new lines or new devices, or enforce voltage regulation (local voltage control tracking voltage setpoints given by the system operator).
    \item The increasing penetration of RES creates overvoltage problems in distribution networks and challenges for balancing the system.
\end{itemize}
\end{frame}

% Principle of Automatic Voltage Control
\begin{frame}
    \frametitle{Principle of Automatic Voltage Control}
    \begin{itemize}
        \item \textit{The main tool:} primary voltage control via \textit{Automatic Voltage Regulators (AVRs)} of large synchronous generators and synchronous condensers
        \item Secondary voltage control and automatic switching of reactive compensation devices and transformer taps
        \item Tertiary voltage control and voltage profile optimization
    \end{itemize}
\end{frame}

\begin{frame}{Control resources}
    Which of these control resources are the main levers for voltage stability?
      \begin{itemize}
          \item $\square$ Adjust synchronous generators' field current % Y
          \item $\square$ Adjust synchronous generators' mechanical power 
          \item $\square$ Change transformer taps % Y
          \item $\square$ Change shunt compensation % Y
          \item $\square$ Act on topology: switch lines and transformers in/out of service % Y
          \item $\square$ Fast start-up generator units % Y
          \item $\square$ In extremis load curtailment % Y
          \item $\square$ Control renewable generation (e.g. PV curtailment) % Y
          \item $\square$ Use batteries and other energy storage systems % Y %TODO Ask ELIA to which reserve markets batteries are participating
      \end{itemize}
\end{frame}

